<?xml version="1.0" encoding="utf-8"?>
<!--Generated with ABB IEC61850 Libraries 5.3.1.32 at 19.10.2017 14:58:08.-->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns:eComm="http://www.abb.com/61850/2009/SCL_ABBCommunication" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd http://www.iec.ch/61850/2003/SCLcoordinates SCL_Coordinates.xsd http://www.abb.com/61850/2009/SCL_ABBCommunication SCL_ABBCommunication.xsd http://www.abb.com/61850/2010/ABBTranslations SCL_ABBTranslations.xsd">
  <Header id="ID" version="2003" revision="A" nameStructure="IEDName" />
  <Substation name="AA1" desc="LAB 220/110 kV">
    <Private type="ABBPCMInternalObjRef">7d555ef4-4ac4-4d34-9e0d-234ae12870bd</Private>
    <VoltageLevel name="J1" desc="110 kV">
      <Private type="ABBPCMInternalObjRef">a02315cd-c3d6-4e23-b7eb-6e1f43fadc20</Private>
      <Voltage unit="V" multiplier="k">20</Voltage>
      <Bay name="Q01" desc="W2G">
        <Private type="ABBPCMInternalObjRef">00b99c7f-cd79-405d-b354-a383edae1bbc</Private>
        <LNode iedName="REL670W2G" ldInst="LD0" lnClass="LLN0" />
      </Bay>
    </VoltageLevel>
  </Substation>
  <Communication>
    <SubNetwork name="WA1" desc="Subnetwork" type="8-MMS">
      <Private type="ABBPCMInternalObjRef">e92555eb-1a19-4feb-90b8-a579ba0f3302</Private>
      <ConnectedAP iedName="REL670W2G" apName="S1">
        <Address>
          <P type="IP" xsi:type="tP_IP">192.168.100.7</P>
          <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
          <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">0.0.0.0</P>
        </Address>
        <GSE ldInst="LD0" cbName="SWCONTROL">
          <Address>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-07-01</P>
            <P type="APPID" xsi:type="tP_APPID">0001</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">4000</MaxTime>
        </GSE>
        <GSE ldInst="LD0" cbName="BF">
          <Address>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-07-02</P>
            <P type="APPID" xsi:type="tP_APPID">0002</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">4000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="RACK22" apName="P1">
        <Address>
          <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,1,9999,1</P>
          <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">12</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="IP" xsi:type="tP_IP">172.24.9.182</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.100.172</P>
        </Address>
        <GSE ldInst="RACK22" cbName="Gcb0022">
          <Address>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-01-10</P>
            <P type="APPID" xsi:type="tP_APPID">0003</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="RACK22" desc="RTDS 61850 GOOSE/GSSE interface" type="Generic IED" manufacturer="RTDS Technologies" configVersion="4.0">
    <Private type="ABBPCMInternalObjRef">e4288bc7-c452-490c-a815-f3b785f92712</Private>
    <Private type="ABB_PCMObjectTypeName">Generic IEC61850 IED</Private>
    <Services>
      <ConfDataSet max="4" maxAttributes="64" />
      <GOOSE max="4" />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
    </Services>
    <AccessPoint name="P1">
      <Server>
        <Authentication />
        <LDevice desc="GTNET I/O" inst="RACK22">
          <LN0 desc="General" lnClass="LLN0" inst="" lnType="GTNET/LLN0">
            <DataSet name="GOOSE_outputs_1">
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="1" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="1" doName="Ind" daName="q" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="2" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="2" doName="Ind" daName="q" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="3" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="3" doName="Ind" daName="q" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="4" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="4" doName="Ind" daName="q" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="5" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="5" doName="Ind" daName="q" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="6" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="6" doName="Ind" daName="q" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="7" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="7" doName="Ind" daName="q" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="8" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="8" doName="Ind" daName="q" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="9" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="9" doName="Ind" daName="q" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="10" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="10" doName="Ind" daName="q" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="11" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="11" doName="Ind" daName="q" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="12" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="13" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="14" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="15" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="16" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="17" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="18" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="19" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="20" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="21" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="22" doName="Ind" daName="stVal" fc="ST" />
            </DataSet>
            <GSEControl name="Gcb0022" datSet="GOOSE_outputs_1" confRev="1" appID="1">
              <IEDName>REL670W2G</IEDName>
            </GSEControl>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="GTNET/LPHD1" />
          <LN desc="Msg 1 - Input 01 to GTNET" prefix="IN_" lnClass="GGIO" inst="1" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 02 to GTNET" prefix="IN_" lnClass="GGIO" inst="2" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 03 to GTNET" prefix="IN_" lnClass="GGIO" inst="3" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 04 to GTNET" prefix="IN_" lnClass="GGIO" inst="4" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 05 to GTNET" prefix="IN_" lnClass="GGIO" inst="5" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 06 to GTNET" prefix="IN_" lnClass="GGIO" inst="6" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 07 to GTNET" prefix="IN_" lnClass="GGIO" inst="7" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 08 to GTNET" prefix="IN_" lnClass="GGIO" inst="8" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 09 to GTNET" prefix="IN_" lnClass="GGIO" inst="9" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 10 to GTNET" prefix="IN_" lnClass="GGIO" inst="10" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 11 to GTNET" prefix="IN_" lnClass="GGIO" inst="11" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 12 to GTNET" prefix="IN_" lnClass="GGIO" inst="12" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 13 to GTNET" prefix="IN_" lnClass="GGIO" inst="13" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 14 to GTNET" prefix="IN_" lnClass="GGIO" inst="14" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 15 to GTNET" prefix="IN_" lnClass="GGIO" inst="15" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 16 to GTNET" prefix="IN_" lnClass="GGIO" inst="16" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 17 to GTNET" prefix="IN_" lnClass="GGIO" inst="17" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 18 to GTNET" prefix="IN_" lnClass="GGIO" inst="18" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 19 to GTNET" prefix="IN_" lnClass="GGIO" inst="19" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 20 to GTNET" prefix="IN_" lnClass="GGIO" inst="20" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 21 to GTNET" prefix="IN_" lnClass="GGIO" inst="21" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 22 to GTNET" prefix="IN_" lnClass="GGIO" inst="22" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 23 to GTNET" prefix="IN_" lnClass="GGIO" inst="23" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 24 to GTNET" prefix="IN_" lnClass="GGIO" inst="24" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 25 to GTNET" prefix="IN_" lnClass="GGIO" inst="25" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 26 to GTNET" prefix="IN_" lnClass="GGIO" inst="26" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 27 to GTNET" prefix="IN_" lnClass="GGIO" inst="27" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 28 to GTNET" prefix="IN_" lnClass="GGIO" inst="28" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 29 to GTNET" prefix="IN_" lnClass="GGIO" inst="29" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 30 to GTNET" prefix="IN_" lnClass="GGIO" inst="30" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 31 to GTNET" prefix="IN_" lnClass="GGIO" inst="31" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 32 to GTNET" prefix="IN_" lnClass="GGIO" inst="32" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Input 33 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="33" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 34 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="34" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 35 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="35" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 36 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="36" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 37 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="37" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 38 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="38" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 39 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="39" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 40 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="40" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 41 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="41" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 42 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="42" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 43 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="43" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 44 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="44" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 45 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="45" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 46 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="46" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 47 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="47" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 48 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="48" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 49 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="49" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 50 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="50" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 51 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="51" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 52 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="52" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 53 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="53" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 54 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="54" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 55 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="55" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 56 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="56" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 57 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="57" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 58 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="58" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 59 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="59" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 60 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="60" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 61 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="61" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 62 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="62" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 63 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="63" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Input 64 (binary only) to GTNET" prefix="IN_" lnClass="GGIO" inst="64" lnType="GTNET/BOOL_GGIO" />
          <LN desc="Msg 1 - Output 01 from GTNET" prefix="OUT_" lnClass="GGIO" inst="1" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 02 from GTNET" prefix="OUT_" lnClass="GGIO" inst="2" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 03 from GTNET" prefix="OUT_" lnClass="GGIO" inst="3" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 04 from GTNET" prefix="OUT_" lnClass="GGIO" inst="4" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 05 from GTNET" prefix="OUT_" lnClass="GGIO" inst="5" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 06 from GTNET" prefix="OUT_" lnClass="GGIO" inst="6" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 07 from GTNET" prefix="OUT_" lnClass="GGIO" inst="7" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 08 from GTNET" prefix="OUT_" lnClass="GGIO" inst="8" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 09 from GTNET" prefix="OUT_" lnClass="GGIO" inst="9" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 10 from GTNET" prefix="OUT_" lnClass="GGIO" inst="10" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 11 from GTNET" prefix="OUT_" lnClass="GGIO" inst="11" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 12 from GTNET" prefix="OUT_" lnClass="GGIO" inst="12" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 13 from GTNET" prefix="OUT_" lnClass="GGIO" inst="13" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 14 from GTNET" prefix="OUT_" lnClass="GGIO" inst="14" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 15 from GTNET" prefix="OUT_" lnClass="GGIO" inst="15" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 16 from GTNET" prefix="OUT_" lnClass="GGIO" inst="16" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 17 from GTNET" prefix="OUT_" lnClass="GGIO" inst="17" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 18 from GTNET" prefix="OUT_" lnClass="GGIO" inst="18" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 19 from GTNET" prefix="OUT_" lnClass="GGIO" inst="19" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 20 from GTNET" prefix="OUT_" lnClass="GGIO" inst="20" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 21 from GTNET" prefix="OUT_" lnClass="GGIO" inst="21" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 22 from GTNET" prefix="OUT_" lnClass="GGIO" inst="22" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 23 from GTNET" prefix="OUT_" lnClass="GGIO" inst="23" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 24 from GTNET" prefix="OUT_" lnClass="GGIO" inst="24" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 25 from GTNET" prefix="OUT_" lnClass="GGIO" inst="25" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 26 from GTNET" prefix="OUT_" lnClass="GGIO" inst="26" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 27 from GTNET" prefix="OUT_" lnClass="GGIO" inst="27" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 28 from GTNET" prefix="OUT_" lnClass="GGIO" inst="28" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 29 from GTNET" prefix="OUT_" lnClass="GGIO" inst="29" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 30 from GTNET" prefix="OUT_" lnClass="GGIO" inst="30" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 31 from GTNET" prefix="OUT_" lnClass="GGIO" inst="31" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 32 from GTNET" prefix="OUT_" lnClass="GGIO" inst="32" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 33 from GTNET" prefix="OUT_" lnClass="GGIO" inst="33" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 34 from GTNET" prefix="OUT_" lnClass="GGIO" inst="34" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 35 from GTNET" prefix="OUT_" lnClass="GGIO" inst="35" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 36 from GTNET" prefix="OUT_" lnClass="GGIO" inst="36" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 37 from GTNET" prefix="OUT_" lnClass="GGIO" inst="37" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 38 from GTNET" prefix="OUT_" lnClass="GGIO" inst="38" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 39 from GTNET" prefix="OUT_" lnClass="GGIO" inst="39" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 40 from GTNET" prefix="OUT_" lnClass="GGIO" inst="40" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 41 from GTNET" prefix="OUT_" lnClass="GGIO" inst="41" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 42 from GTNET" prefix="OUT_" lnClass="GGIO" inst="42" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 43 from GTNET" prefix="OUT_" lnClass="GGIO" inst="43" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 44 from GTNET" prefix="OUT_" lnClass="GGIO" inst="44" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 45 from GTNET" prefix="OUT_" lnClass="GGIO" inst="45" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 46 from GTNET" prefix="OUT_" lnClass="GGIO" inst="46" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 47 from GTNET" prefix="OUT_" lnClass="GGIO" inst="47" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 48 from GTNET" prefix="OUT_" lnClass="GGIO" inst="48" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 49 from GTNET" prefix="OUT_" lnClass="GGIO" inst="49" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 50 from GTNET" prefix="OUT_" lnClass="GGIO" inst="50" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 51 from GTNET" prefix="OUT_" lnClass="GGIO" inst="51" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 52 from GTNET" prefix="OUT_" lnClass="GGIO" inst="52" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 53 from GTNET" prefix="OUT_" lnClass="GGIO" inst="53" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 54 from GTNET" prefix="OUT_" lnClass="GGIO" inst="54" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 55 from GTNET" prefix="OUT_" lnClass="GGIO" inst="55" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 56 from GTNET" prefix="OUT_" lnClass="GGIO" inst="56" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 57 from GTNET" prefix="OUT_" lnClass="GGIO" inst="57" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 58 from GTNET" prefix="OUT_" lnClass="GGIO" inst="58" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 59 from GTNET" prefix="OUT_" lnClass="GGIO" inst="59" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 60 from GTNET" prefix="OUT_" lnClass="GGIO" inst="60" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 61 from GTNET" prefix="OUT_" lnClass="GGIO" inst="61" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 62 from GTNET" prefix="OUT_" lnClass="GGIO" inst="62" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 63 from GTNET" prefix="OUT_" lnClass="GGIO" inst="63" lnType="GTNET/GEN_GGIO" />
          <LN desc="Msg 1 - Output 64 from GTNET" prefix="OUT_" lnClass="GGIO" inst="64" lnType="GTNET/GEN_GGIO" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="REL670W2G" desc="REL670-W2G" type="670 series" manufacturer="ABB" configVersion="REL670ver2.0.0">
    <Private type="ABBPCMInternalObjRef">d7011d56-5e5b-4fee-91ea-b932f14f3e30</Private>
    <Private type="ABB_PCMObjectTypeName">REL670</Private>
    <Services>
      <DynAssociation />
      <SettingGroups />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <ConfDataSet max="100" maxAttributes="330" />
      <ReadWrite />
      <ConfReportControl max="100" />
      <GetCBValues />
      <ReportSettings datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings datSet="Conf" appID="Conf" />
      <GOOSE max="20" />
      <DataSetDirectory />
      <FileHandling />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication />
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV2_LLN0_#LIB1">
            <Private type="ABB_FunctionRefs">80653ef1-1626-4199-9f8f-dc8a455df4c7</Private>
            <DataSet name="GOOSESW">
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="2" doName="OpCls" daName="general" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="2" doName="OpOpn" daName="general" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="3" doName="OpCls" daName="general" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="3" doName="OpOpn" daName="general" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="4" doName="OpCls" daName="general" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="4" doName="OpOpn" daName="general" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="6" doName="OpCls" daName="general" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="6" doName="OpOpn" daName="general" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="5" doName="OpCls" daName="general" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="5" doName="OpOpn" daName="general" fc="ST" />
            </DataSet>
            <DataSet name="GOOSEBF">
              <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
            </DataSet>
            <DataSet name="StatNrml">
              <FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="OpSOF" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EF" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="5" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="6" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="PSF" lnClass="PDIS" lnInst="7" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ZCV" lnClass="PSOF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
            </DataSet>
            <DataSet name="StatUrg">
              <FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="BlkRec" fc="ST" />
              <FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="EnaRec" fc="ST" />
              <FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" doName="SPTr" fc="ST" />
              <FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" doName="TPTr" fc="ST" />
              <FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" doName="TwoPTr" fc="ST" />
              <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" doName="Out1" fc="ST" />
              <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" doName="Out2" fc="ST" />
              <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" doName="Out3" fc="ST" />
              <FCDA ldInst="LD0" prefix="LMB" lnClass="RFLO" lnInst="1" doName="ClcFlt" fc="ST" />
              <FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="1" doName="DPCSO" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="GrInd" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="GrInd" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="2" doName="DPCSO" fc="ST" />
              <FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="3" doName="DPCSO" fc="ST" />
              <FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="4" doName="DPCSO" fc="ST" />
              <FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="5" doName="DPCSO" fc="ST" />
              <FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="6" doName="DPCSO" fc="ST" />
            </DataSet>
            <DataSet name="SCADAalarm">
              <FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="SucRec" fc="ST" />
              <FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="UnsRec" fc="ST" />
              <FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EF" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" fc="ST" />
            </DataSet>
            <DataSet name="SCADAworning">
              <FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="BlkRec" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDD" lnClass="RFUF" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="Health" fc="ST" />
              <FCDA ldInst="LD0" prefix="DRP" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
            </DataSet>
            <DataSet name="SCADAcontrol">
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="1" doName="OpCls" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="1" doName="OpOpn" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="2" doName="OpCls" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="2" doName="OpOpn" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="3" doName="OpCls" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="3" doName="OpOpn" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="4" doName="OpCls" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="4" doName="OpOpn" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="6" doName="Pos" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="6" doName="OpCls" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="6" doName="OpOpn" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="5" doName="Pos" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="5" doName="OpCls" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="5" doName="OpOpn" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="1" doName="Pos" fc="CF" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="2" doName="Pos" fc="CF" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="3" doName="Pos" fc="CF" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="4" doName="Pos" fc="CF" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="6" doName="Pos" fc="CF" />
              <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="5" doName="Pos" fc="CF" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
            </DataSet>
            <DataSet name="SCADAnormal">
              <FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="AutoRecSt" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC8" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC8" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="CF" />
              <FCDA ldInst="LD0" prefix="SPC8" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC8" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="CF" />
              <FCDA ldInst="LD0" prefix="SPC8" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="CF" />
              <FCDA ldInst="LD0" prefix="SPC8" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC8" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC8" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="CF" />
              <FCDA ldInst="LD0" prefix="SPC8" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC8" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="CF" />
              <FCDA ldInst="LD0" prefix="SPC8" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC8" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="CF" />
              <FCDA ldInst="LD0" prefix="SPC8" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC8" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC8" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="CF" />
            </DataSet>
            <DataSet name="SCADAmeas">
              <FCDA ldInst="LD0" prefix="LMB" lnClass="RFLO" lnInst="1" doName="FltDiskm" fc="MX" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="LD0" prefix="VN" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
              <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Watt" fc="MX" />
              <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmpr" fc="MX" />
              <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmp" fc="MX" />
              <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="PwrFact" fc="MX" />
            </DataSet>
            <ReportControl name="SCADAalarm" rptID="REL670W2GLD0/LLN0.SCADAalarm" datSet="SCADAalarm" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields />
            </ReportControl>
            <ReportControl name="SCADAworning" rptID="REL670W2GLD0/LLN0.SCADAworning" datSet="SCADAworning" confRev="100" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields />
            </ReportControl>
            <ReportControl name="SCADAcontrol" rptID="REL670W2GLD0/LLN0.SCADAcontrol" datSet="SCADAcontrol" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields />
            </ReportControl>
            <ReportControl name="SCADAnormal" rptID="REL670W2GLD0/LLN0.SCADAnormal" datSet="SCADAnormal" confRev="100" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields />
            </ReportControl>
            <ReportControl name="SCADAmeas" rptID="REL670W2GLD0/LLN0.SCADAmeas" datSet="SCADAmeas" confRev="100" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields />
            </ReportControl>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/Sys.IEC61850LLN0.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/Sys.IEC61850LLN0.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LLN0.1.OUT.0.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.OUT.0.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.OUT.0.Value,141,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/LPL/DC/VisString255/+/none/+/Sys.IEC61850LLN0.1.OUT.1.Value,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>1621943</Val>
              </DAI>
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <Inputs>
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="1" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.1.IN.11.Value,140,13" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="10" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.1.IN.9.Value,140,13" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="11" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.1.IN.10.Value,140,13" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="12" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="13" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="14" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="15" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="16" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="17" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="18" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="19" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="2" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.1.IN.1.Value,140,13" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="20" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="21" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="22" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="3" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.1.IN.2.Value,140,13" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="4" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.1.IN.3.Value,140,13" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="5" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.1.IN.4.Value,140,13" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="6" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.1.IN.5.Value,140,13" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="7" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.1.IN.6.Value,140,13" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="8" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.1.IN.7.Value,140,13" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="9" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.1.IN.8.Value,140,13" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="1" doName="Ind" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.1.IN.11.Value,140,100" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="2" doName="Ind" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.1.IN.1.Value,140,100" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="3" doName="Ind" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.1.IN.2.Value,140,100" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="4" doName="Ind" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.1.IN.3.Value,140,100" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="5" doName="Ind" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.1.IN.4.Value,140,100" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="6" doName="Ind" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.1.IN.5.Value,140,100" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="7" doName="Ind" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.1.IN.6.Value,140,100" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="8" doName="Ind" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.1.IN.7.Value,140,100" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="9" doName="Ind" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.1.IN.8.Value,140,100" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="10" doName="Ind" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.1.IN.9.Value,140,100" />
              <ExtRef iedName="RACK22" ldInst="RACK22" prefix="OUT_" lnClass="GGIO" lnInst="11" doName="Ind" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.1.IN.10.Value,140,100" />
            </Inputs>
            <GSEControl name="SWCONTROL" datSet="GOOSESW" confRev="200" appID="REL670W2GLD0/LLN0.SWCONTROL">
              <IEDName>RACK22</IEDName>
            </GSEControl>
            <GSEControl name="BF" datSet="GOOSEBF" confRev="300" appID="REL670W2GLD0/LLN0.BF" />
            <SettingControl numOfSGs="6" />
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
            <Private type="ABB_FunctionRefs">d6d4b1da-6ae6-405d-af4d-443fe9402f7f</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" />
              <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" />
              <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" />
            </DOI>
            <DOI name="PhyHealth" desc="Physical device health">
              <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="DRP" lnClass="RDRE" inst="1" lnType="ABBIED670_DRPRDRE_#LIB1">
            <Private type="ABB_FunctionRefs">efca7a37-ed76-4da2-b23a-b6c361cb4f63</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App9.DRep.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App9.DRep.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App9.DRep.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App9.DRep.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App9.DRep.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App9.DRep.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App9.DRep.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App9.DRep.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App9.DRep.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RcdMade" desc="Recording made">
              <DAI name="stVal" desc="Disturbance recording made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Disturbance recording made" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Disturbance recording made" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltNum" desc="Fault Number">
              <DAI name="stVal" desc="Disturbance fault number" sAddr="/INS/ST/INT32/+/dchg/+/App9.DRep.1.OUT.87.Value,33,30" />
              <DAI name="q" desc="Disturbance fault number" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.87.Value,33,100" />
              <DAI name="t" desc="Disturbance fault number" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.87.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="Q" lnClass="CBAY" inst="1" lnType="ABBIED670_REV1_QCBAY_#LIB1">
            <Private type="ABB_FunctionRefs">228e555e-6840-465f-b3a5-8830e68c9f07</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.BAYCTRL_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.BAYCTRL_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.BAYCTRL_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.BAYCTRL_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.BAYCTRL_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.BAYCTRL_C.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.BAYCTRL_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.BAYCTRL_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="LocSwPos" desc="The position of the local switch">
              <DAI name="stVal" desc="Position of the Local/Remote switch" sAddr="/INS/ST/INT32/+/dchg/+/App4.BAYCTRL_C.1.OUT.0.Value,33,30" />
              <DAI name="q" desc="Position of the Local/Remote switch" sAddr="/INS/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.0.Value,33,100" />
              <DAI name="t" desc="Position of the Local/Remote switch" sAddr="/INS/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.0.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="SrcOpPrm" desc="Permitted Source To Operate">
              <DAI name="stVal" desc="Value for the operator place allocation" sAddr="/INS/ST/INT32/+/dchg/+/App4.BAYCTRL_C.1.OUT.2.Value,33,30" />
              <DAI name="q" desc="Value for the operator place allocation" sAddr="/INS/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.2.Value,33,100" />
              <DAI name="t" desc="Value for the operator place allocation" sAddr="/INS/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.2.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCmd" desc="Block commands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.BAYCTRL_C.1.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Function is blocked for commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_C.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Function is blocked for commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Function is blocked for commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMeas" desc="Block measureand">
              <DAI name="stVal" desc="Update of measurand is blocked" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_C.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Update of measurand is blocked" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Update of measurand is blocked" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="BlkUpd" desc="Block update">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.BAYCTRL_C.1.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Update of position is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_C.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Update of position is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Update of position is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.5.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" desc="Local operation allowed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_C.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="Local operation allowed" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="Local operation allowed" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Rem" desc="Remote operation">
              <DAI name="stVal" desc="Remote operation allowed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_C.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Remote operation allowed" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.11.Value,140,100" />
              <DAI name="t" desc="Remote operation allowed" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="Q" lnClass="CRSV" inst="1" lnType="ABBIED670_QCRSV_#LIB1">
            <Private type="ABB_FunctionRefs">553eafaa-7bf4-478a-9895-4f72dcd7f1e8</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.BAYRESERVE_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.BAYRESERVE_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.BAYRESERVE_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.BAYRESERVE_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="AckRsvBay" desc=" Acknowledge to other bays that this bay is reserved">
              <DAI name="stVal" desc="Acknowledge to other bays that this bay is reserved" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="Acknowledge to other bays that this bay is reserved" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="Acknowledge to other bays that this bay is reserved" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.9.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="PrmOp1" desc=" Reservation is made and the app. 1 is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 1 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 1 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 1 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.0.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="PrmOp2" desc=" Reservation is made and the app. 2 is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 2 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 2 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 2 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.1.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="PrmOp3" desc=" Reservation is made and the app. 3 is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 3 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 3 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 3 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.2.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="PrmOp4" desc=" Reservation is made and the app. 4 is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 4 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 4 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 4 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.3.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="PrmOp5" desc=" Reservation is made and the app. 5 is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 5 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 5 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 5 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.4.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="PrmOp6" desc=" Reservation is made and the app. 6 is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 6 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 6 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 6 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="PrmOp7" desc=" Reservation is made and the app. 7 is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 7 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 7 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 7 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.6.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="PrmOp8" desc=" Reservation is made and the app. 8 is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 8 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 8 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 8 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.7.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="RqRsvBay" desc=" Request for reservation of other bays">
              <DAI name="stVal" desc="Request for reservation of other bays" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Request for reservation of other bays" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Request for reservation of other bays" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.8.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Rsv" desc=" Indicates that the bay is reserved">
              <DAI name="stVal" desc="Indicates that the bay is reserved" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Indicates that the bay is reserved" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Indicates that the bay is reserved" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.10.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="XCBR" inst="1" lnType="ABBIED670_REV1_SXCBR_#LIB1">
            <Private type="ABB_FunctionRefs">f6403f17-caf1-4593-ac4d-e14b5abe3b4c</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SWITCH_F.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SWITCH_F.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SWITCH_F.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SWITCH_F.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SWITCH_F.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SWITCH_F.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SWITCH_F.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.SWITCH_F.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SWITCH_F.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SWITCH_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="Local operation (local means without substation automation communication, hardwired direct control)">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_F.1.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_F.1.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_F.1.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Operation counter">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_F.1.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_F.1.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_F.1.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_F.1.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_F.1.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_F.1.OUT.21.Value,141,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_F.1.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_F.1.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.1.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_F.1.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_F.1.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_F.1.BLKC.1.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_F.1.BLKC.1.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.1.BLKC.1.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_F.1.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_F.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_F.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_F.1.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.1.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_F.1.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_F.1.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_F.1.BLKC.2.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_F.1.BLKC.2.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.1.BLKC.2.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_F.1.BLKC.2.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_F.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_F.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_F.1.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CBOpCap" desc="Circuit breaker operating capability">
              <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Enum/+/dchg/CBOpCap/App1.SWITCH_F.1.OUT.18.Value,33,30" />
              <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_F.1.OUT.18.Value,33,100" />
              <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_F.1.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkUpd" desc="Block update">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.1.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_F.1.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_F.1.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_F.1.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_F.1.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.1.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_F.1.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_F.1.OUT.15.Value,140,13" />
              <DAI name="q" desc="Update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_F.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="Update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_F.1.OUT.15.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="XSWI" inst="1" lnType="ABBIED670_REV1_SXSWI_#LIB1">
            <Private type="ABB_FunctionRefs">6999b127-363f-47cf-a1f8-f44e4875095e</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCH_F.19.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCH_F.19.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCH_F.19.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCH_F.19.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCH_F.19.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.19.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCH_F.19.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCH_F.19.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCH_F.19.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCH_F.19.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCH_F.19.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.19.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.19.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.19.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_F.19.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_F.19.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Operation counter">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_F.19.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.19.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.19.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_F.19.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_F.19.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_F.19.OUT.21.Value,141,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_F.19.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_F.19.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.19.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_F.19.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.19.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.19.BLKC.1.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.19.BLKC.1.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.19.BLKC.1.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.19.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.19.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.19.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.19.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.19.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_F.19.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.19.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.19.BLKC.2.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.19.BLKC.2.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.19.BLKC.2.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.19.BLKC.2.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.19.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.19.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.19.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Enum/+/dchg/SwTyp/App4.SWITCH_F.19.OUT.19.Value,33,30" />
              <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.19.OUT.19.Value,33,100" />
              <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.19.OUT.19.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwOpCap" desc="Switch operating capability">
              <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/INS/ST/Enum/+/dchg/SwOpCap/App4.SWITCH_F.19.OUT.18.Value,33,30" />
              <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.19.OUT.18.Value,33,100" />
              <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.19.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkUpd" desc="Block update">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.19.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_F.19.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.19.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.19.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.19.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.19.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.19.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.19.OUT.15.Value,140,13" />
              <DAI name="q" desc="Update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.19.OUT.15.Value,140,100" />
              <DAI name="t" desc="Update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.19.OUT.15.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="XSWI" inst="2" lnType="ABBIED670_REV1_SXSWI_#LIB1">
            <Private type="ABB_FunctionRefs">3a240fc1-ea3c-459a-bc76-5fa3418664bf</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCH_F.20.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCH_F.20.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCH_F.20.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCH_F.20.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCH_F.20.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.20.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCH_F.20.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCH_F.20.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCH_F.20.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCH_F.20.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCH_F.20.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.20.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.20.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.20.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_F.20.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_F.20.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Operation counter">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_F.20.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.20.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.20.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_F.20.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_F.20.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_F.20.OUT.21.Value,141,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_F.20.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_F.20.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.20.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_F.20.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.20.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.20.BLKC.1.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.20.BLKC.1.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.20.BLKC.1.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.20.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.20.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.20.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.20.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.20.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_F.20.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.20.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.20.BLKC.2.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.20.BLKC.2.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.20.BLKC.2.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.20.BLKC.2.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.20.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.20.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.20.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Enum/+/dchg/SwTyp/App4.SWITCH_F.20.OUT.19.Value,33,30" />
              <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.20.OUT.19.Value,33,100" />
              <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.20.OUT.19.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwOpCap" desc="Switch operating capability">
              <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/INS/ST/Enum/+/dchg/SwOpCap/App4.SWITCH_F.20.OUT.18.Value,33,30" />
              <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.20.OUT.18.Value,33,100" />
              <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.20.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkUpd" desc="Block update">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.20.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_F.20.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.20.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.20.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.20.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.20.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.20.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.20.OUT.15.Value,140,13" />
              <DAI name="q" desc="Update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.20.OUT.15.Value,140,100" />
              <DAI name="t" desc="Update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.20.OUT.15.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="XSWI" inst="3" lnType="ABBIED670_REV1_SXSWI_#LIB1">
            <Private type="ABB_FunctionRefs">c8612c30-773f-47d5-b691-485266955c4d</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCH_F.21.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCH_F.21.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCH_F.21.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCH_F.21.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCH_F.21.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.21.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCH_F.21.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCH_F.21.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCH_F.21.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCH_F.21.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCH_F.21.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.21.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.21.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.21.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_F.21.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_F.21.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Operation counter">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_F.21.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.21.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.21.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_F.21.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_F.21.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_F.21.OUT.21.Value,141,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_F.21.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_F.21.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.21.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_F.21.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.21.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.21.BLKC.1.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.21.BLKC.1.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.21.BLKC.1.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.21.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.21.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.21.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.21.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.21.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_F.21.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.21.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.21.BLKC.2.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.21.BLKC.2.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.21.BLKC.2.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.21.BLKC.2.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.21.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.21.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.21.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Enum/+/dchg/SwTyp/App4.SWITCH_F.21.OUT.19.Value,33,30" />
              <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.21.OUT.19.Value,33,100" />
              <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.21.OUT.19.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwOpCap" desc="Switch operating capability">
              <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/INS/ST/Enum/+/dchg/SwOpCap/App4.SWITCH_F.21.OUT.18.Value,33,30" />
              <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.21.OUT.18.Value,33,100" />
              <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.21.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkUpd" desc="Block update">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.21.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_F.21.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.21.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.21.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.21.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.21.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.21.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.21.OUT.15.Value,140,13" />
              <DAI name="q" desc="Update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.21.OUT.15.Value,140,100" />
              <DAI name="t" desc="Update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.21.OUT.15.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="XSWI" inst="4" lnType="ABBIED670_REV1_SXSWI_#LIB1">
            <Private type="ABB_FunctionRefs">fbfc7f01-93c1-4127-ab1c-5c8ef77b558e</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCH_F.22.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCH_F.22.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCH_F.22.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCH_F.22.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCH_F.22.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.22.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCH_F.22.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCH_F.22.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCH_F.22.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCH_F.22.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCH_F.22.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.22.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.22.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.22.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_F.22.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_F.22.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Operation counter">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_F.22.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.22.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.22.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_F.22.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_F.22.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_F.22.OUT.21.Value,141,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_F.22.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_F.22.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.22.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_F.22.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.22.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.22.BLKC.1.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.22.BLKC.1.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.22.BLKC.1.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.22.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.22.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.22.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.22.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.22.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_F.22.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.22.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.22.BLKC.2.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.22.BLKC.2.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.22.BLKC.2.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.22.BLKC.2.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.22.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.22.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.22.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Enum/+/dchg/SwTyp/App4.SWITCH_F.22.OUT.19.Value,33,30" />
              <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.22.OUT.19.Value,33,100" />
              <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.22.OUT.19.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwOpCap" desc="Switch operating capability">
              <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/INS/ST/Enum/+/dchg/SwOpCap/App4.SWITCH_F.22.OUT.18.Value,33,30" />
              <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.22.OUT.18.Value,33,100" />
              <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.22.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkUpd" desc="Block update">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.22.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_F.22.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.22.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.22.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.22.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.22.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.22.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.22.OUT.15.Value,140,13" />
              <DAI name="q" desc="Update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.22.OUT.15.Value,140,100" />
              <DAI name="t" desc="Update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.22.OUT.15.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="XSWI" inst="5" lnType="ABBIED670_REV1_SXSWI_#LIB1">
            <Private type="ABB_FunctionRefs">44a3568d-7db1-453e-ac85-f060391da62e</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCH_F.23.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCH_F.23.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCH_F.23.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCH_F.23.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCH_F.23.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.23.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCH_F.23.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCH_F.23.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCH_F.23.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCH_F.23.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCH_F.23.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.23.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.23.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.23.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_F.23.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_F.23.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Operation counter">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_F.23.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.23.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.23.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_F.23.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_F.23.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_F.23.OUT.21.Value,141,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_F.23.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_F.23.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.23.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_F.23.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.23.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.23.BLKC.1.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.23.BLKC.1.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.23.BLKC.1.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.23.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.23.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.23.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.23.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.23.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_F.23.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.23.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.23.BLKC.2.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.23.BLKC.2.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.23.BLKC.2.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.23.BLKC.2.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.23.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.23.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.23.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Enum/+/dchg/SwTyp/App4.SWITCH_F.23.OUT.19.Value,33,30" />
              <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.23.OUT.19.Value,33,100" />
              <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.23.OUT.19.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwOpCap" desc="Switch operating capability">
              <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/INS/ST/Enum/+/dchg/SwOpCap/App4.SWITCH_F.23.OUT.18.Value,33,30" />
              <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.23.OUT.18.Value,33,100" />
              <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.23.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkUpd" desc="Block update">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.23.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_F.23.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.23.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.23.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.23.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.23.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.23.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.23.OUT.15.Value,140,13" />
              <DAI name="q" desc="Update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.23.OUT.15.Value,140,100" />
              <DAI name="t" desc="Update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.23.OUT.15.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CSWI" inst="1" lnType="ABBIED670_REV1_SCSWI_#LIB1">
            <Private type="ABB_FunctionRefs">83e2b7c1-122f-4da8-9462-0c7ecbe7c53e</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_D.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_D.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,1" />
              </SDI>
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_D.1.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.1.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.1.OUT.11.Value,140,13" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_D.1.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_D.1.PARAM.0.Value,-1,-1" />
              <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpOpn" desc="Operation “Open Switch”">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="Operation “Close Switch”">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCmd" desc="Block of commands ">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.1.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.1.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.1.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.1.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CSWI" inst="2" lnType="ABBIED670_REV1_SCSWI_#LIB1">
            <Private type="ABB_FunctionRefs">d71f8366-9107-4f1b-b919-4fad2ecfbba3</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_D.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.2.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_D.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_D.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_D.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,1" />
              </SDI>
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_D.2.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.2.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.2.OUT.11.Value,140,13" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_D.2.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_D.2.PARAM.0.Value,-1,-1" />
              <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpOpn" desc="Operation “Open Switch”">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.2.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="Operation “Close Switch”">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCmd" desc="Block of commands ">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.2.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.2.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.2.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.2.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.2.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.2.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CSWI" inst="3" lnType="ABBIED670_REV1_SCSWI_#LIB1">
            <Private type="ABB_FunctionRefs">8743f70e-ac97-4ba0-b4c7-79bfaa29b76f</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_D.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.3.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_D.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_D.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_D.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,1" />
              </SDI>
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_D.3.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.3.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.3.OUT.11.Value,140,13" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_D.3.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_D.3.PARAM.0.Value,-1,-1" />
              <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpOpn" desc="Operation “Open Switch”">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.3.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.3.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="Operation “Close Switch”">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.3.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.3.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCmd" desc="Block of commands ">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.3.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.3.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.3.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.3.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.3.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.3.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CSWI" inst="4" lnType="ABBIED670_REV1_SCSWI_#LIB1">
            <Private type="ABB_FunctionRefs">02f7d4cf-63f0-4c69-87a2-e96e6915411f</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_D.4.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.4.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.4.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.4.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_D.4.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_D.4.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.4.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_D.4.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.4.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,1" />
              </SDI>
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_D.4.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.4.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.4.OUT.11.Value,140,13" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_D.4.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_D.4.PARAM.0.Value,-1,-1" />
              <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpOpn" desc="Operation “Open Switch”">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.4.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.4.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="Operation “Close Switch”">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.4.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.4.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCmd" desc="Block of commands ">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.4.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.4.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.4.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.4.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.4.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.4.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CSWI" inst="5" lnType="ABBIED670_REV1_SCSWI_#LIB1">
            <Private type="ABB_FunctionRefs">c1e2e66b-f2b6-4ac1-8050-38d09d097cf4</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_D.5.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.5.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.5.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.5.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_D.5.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_D.5.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.5.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_D.5.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.5.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,1" />
              </SDI>
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_D.5.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.5.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.5.OUT.11.Value,140,13" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_D.5.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_D.5.PARAM.0.Value,-1,-1" />
              <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpOpn" desc="Operation “Open Switch”">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.5.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.5.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="Operation “Close Switch”">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.5.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.5.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCmd" desc="Block of commands ">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.5.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.5.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.5.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.5.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.5.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.5.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CSWI" inst="6" lnType="ABBIED670_REV1_SCSWI_#LIB1">
            <Private type="ABB_FunctionRefs">5b37ee5f-c4cb-4c5c-af09-3e98b497e859</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_D.6.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.6.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.6.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.6.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.6.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.6.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_D.6.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_D.6.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.6.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.6.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_D.6.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.6.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.6.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,1" />
                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,255" />
                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,200" />
                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.6.DPC.0.IEC,46,1" />
              </SDI>
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_D.6.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.6.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.6.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.6.OUT.11.Value,140,13" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.6.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_D.6.SUB.0.Value,-1,-1" />
              <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_D.6.PARAM.0.Value,-1,-1" />
              <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpOpn" desc="Operation “Open Switch”">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.6.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.6.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.6.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="Operation “Close Switch”">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.6.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.6.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.6.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCmd" desc="Block of commands ">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.6.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_D.6.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.6.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.6.BLKC.0.Value,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.6.BLKC.0.Value,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.6.BLKC.0.Value,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.6.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.6.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.6.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.6.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="CC" lnClass="RBRF" inst="1" lnType="ABBIED670_CCRBRF_#LIB1">
            <Private type="ABB_FunctionRefs">ee41ab86-411e-499a-8e4c-fcf02b207419</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpEx" desc="Breaker failure trip (external trip)">
              <DAI name="general" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,32" />
            </DOI>
            <DOI name="OpIn" desc="Operate, retrip (internal trip)">
              <DAI name="general" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,13" />
              <DAI name="phsA" desc="Retrip by breaker failure protection function phase L1" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.0.Value,140,13" />
              <DAI name="phsB" desc="Retrip by breaker failure protection function phase L2" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.1.Value,140,13" />
              <DAI name="phsC" desc="Retrip by breaker failure protection function phase L3" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,32" />
            </DOI>
            <DOI name="OpEx2" desc="Extarnal trip">
              <DAI name="general" desc="Second back-up trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Second back-up trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Second back-up trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="C" lnClass="MMXU" inst="1" lnType="ABBIED670_REV3_CMMXU_#LIB1">
            <Private type="ABB_FunctionRefs">cdca3c04-c882-4d65-8e09-0f493b8fe911</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.7.Value,-1,-1">
                  <Val>1</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.31.Value,-1,-1">
                  <Val>1</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.55.Value,-1,-1">
                  <Val>1</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="C" lnClass="MSQI" inst="1" lnType="ABBIED670_REV3_CMSQI_#LIB1">
            <Private type="ABB_FunctionRefs">1b89c0b5-e33e-4aeb-9dd5-5974385b0354</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.17.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.17.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SeqA" desc="Positive, Negative and Zero Sequence Current">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.17.OUT.3.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.OUT.2.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.OUT.2.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" />
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.17.OUT.11.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.OUT.10.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.OUT.10.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" />
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.17.OUT.19.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.OUT.18.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.OUT.18.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" />
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/seqT/-1,-1,-1" />
              <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="CV" lnClass="MMXN" inst="1" lnType="ABBIED670_REV1_CVMMXN_#LIB1">
            <Private type="ABB_FunctionRefs">f97eb206-4d06-4345-b074-36d38a3d1065</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Amp" desc="Current I (rms) not allocated to a phase">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Calculated current range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.25.Value,33,30" />
              <DAI name="q" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,100" />
              <DAI name="t" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.79.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.80.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.69.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.70.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.71.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.72.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.73.Value,-1,-1">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.74.Value,-1,-1">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.75.Value,-1,-1">
                    <Val>5</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.76.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Vol" desc="Voltage V (rms) not allocated to a phase">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Calculated voltage range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.21.Value,33,30" />
              <DAI name="q" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,100" />
              <DAI name="t" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.67.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.68.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.57.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.58.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.59.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.60.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.61.Value,-1,-1">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.62.Value,-1,-1">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.63.Value,-1,-1">
                    <Val>50</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.64.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Watt" desc="Power (P) not allocated to a phase">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Active Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.7.Value,33,30" />
              <DAI name="q" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,100" />
              <DAI name="t" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.31.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.32.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.21.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.22.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.23.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.24.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.25.Value,-1,-1">
                    <Val>-120</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.26.Value,-1,-1">
                    <Val>-150</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.27.Value,-1,-1">
                    <Val>-200</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.28.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VolAmpr" desc="Reactive Power (Q) not allocated to a phase">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Reactive Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.11.Value,33,30" />
              <DAI name="q" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,100" />
              <DAI name="t" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.43.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.44.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.33.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.34.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.35.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.36.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.37.Value,-1,-1">
                    <Val>-120</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.38.Value,-1,-1">
                    <Val>-150</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.39.Value,-1,-1">
                    <Val>-200</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.40.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VolAmp" desc="Apparent Power (S) not allocated to a phase">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Apparent Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.3.Value,33,30" />
              <DAI name="q" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,100" />
              <DAI name="t" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.19.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.20.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.9.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.10.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.11.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.12.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.13.Value,-1,-1">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.14.Value,-1,-1">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.15.Value,-1,-1">
                    <Val>50</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.16.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PwrFact" desc="Power Factor not allocated to a phase">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Power Factor range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.15.Value,33,30" />
              <DAI name="q" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,100" />
              <DAI name="t" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.55.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.56.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.45.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.46.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.47.Value,-1,-1">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.48.Value,-1,-1">
                    <Val>0.8</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.49.Value,-1,-1">
                    <Val>-0.8</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.50.Value,-1,-1">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.51.Value,-1,-1">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.52.Value,-1,-1">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Hz" desc="Frequency">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,27" />
              </SDI>
              <DAI name="range" desc="System frequency range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.29.Value,33,30" />
              <DAI name="q" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,100" />
              <DAI name="t" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.91.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.92.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.81.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.82.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.83.Value,-1,-1">
                    <Val>65</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.84.Value,-1,-1">
                    <Val>63</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.85.Value,-1,-1">
                    <Val>47</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.86.Value,-1,-1">
                    <Val>45</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.87.Value,-1,-1">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.88.Value,-1,-1">
                    <Val>70</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ALd" desc="Current is leading voltage">
              <DAI name="stVal" desc="Current is leading voltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,13" />
              <DAI name="q" desc="Current is leading voltage" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Current is leading voltage" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="ALg" desc="Current is lagging voltage">
              <DAI name="stVal" desc="Current is lagging voltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,13" />
              <DAI name="q" desc="Current is lagging voltage" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Current is lagging voltage" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="V" lnClass="MMXU" inst="1" lnType="ABBIED670_REV1_VMMXU_#LIB1">
            <Private type="ABB_FunctionRefs">a9bf8e29-41a5-4e23-ba96-53f4c0fbfce0</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PPV" desc="Phase to phase voltages (VL1VL2, …)">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.11.OUT.3.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" />
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.11.OUT.11.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" />
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.11.OUT.19.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" />
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/DEL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="VN" lnClass="MMXU" inst="1" lnType="ABBIED670_REV3_VNMMXU_#LIB1">
            <Private type="ABB_FunctionRefs">ce682dc3-ef99-4b99-8fdd-1a3d38b153c4</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhV" desc="Phase to ground voltages (VL1ER, …)">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.7.Value,-1,-1">
                  <Val>1</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.31.Value,-1,-1">
                  <Val>1</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.55.Value,-1,-1">
                  <Val>1</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="V" lnClass="MSQI" inst="1" lnType="ABBIED670_REV3_VMSQI_#LIB1">
            <Private type="ABB_FunctionRefs">c726300b-0806-4452-8953-b084798ed19e</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SeqV" desc="Positive, Negative and Zero Sequence Voltage">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.23.OUT.3.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" />
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.23.OUT.11.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" />
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.23.OUT.19.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" />
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/seqT/-1,-1,-1" />
              <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="ETP" lnClass="MMTR" inst="1" lnType="ABBIED670_REV3_ETPMMTR_#LIB1">
            <Private type="ABB_FunctionRefs">b772721f-bd79-4a9f-869b-812d842b0230</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.MEASENER_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.MEASENER_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.MEASENER_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.MEASENER_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.MEASENER_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.MEASENER_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.MEASENER_B.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.MEASENER_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.MEASENER_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.MEASENER_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.MEASENER_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.MEASENER_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.MEASENER_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SupRs" desc="Reset of accumulated energy">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_B.1.ISPC.1.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.MEASENER_B.1.ISPC.1.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_B.1.ISPC.1.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_B.1.ISPC.1.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_B.1.ISPC.1.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_B.1.ISPC.1.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_B.1.ISPC.1.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDmdRs" desc="Reset maximum demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_B.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.MEASENER_B.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_B.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_B.1.ISPC.0.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_B.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_B.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_B.1.ISPC.0.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="StrAcc" desc="Start of accumlating energy values">
              <DAI name="stVal" desc="Accumulation of energy values in progress" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_B.1.OUT.32.Value,140,13" />
              <DAI name="q" desc="Accumulation of energy values in progress" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.32.Value,140,100" />
              <DAI name="t" desc="Accumulation of energy values in progress" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.32.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="WhFwdAlm" desc="Alarm of energy active forward for exceeding the limit">
              <DAI name="stVal" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_B.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="WhRvAlm" desc="Alarm of energy active reverse for exceeding the limit">
              <DAI name="stVal" desc="Alarm for active reverse energy exceed limit in set interval " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_B.1.OUT.18.Value,140,13" />
              <DAI name="q" desc="Alarm for active reverse energy exceed limit in set interval " sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.18.Value,140,100" />
              <DAI name="t" desc="Alarm for active reverse energy exceed limit in set interval " sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.18.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="VArhFwdAlm" desc="Alarm of energy reactive forward for exceeding the limit">
              <DAI name="stVal" desc="Alarm for reactive forward energy exceed limit in set interval " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_B.1.OUT.22.Value,140,13" />
              <DAI name="q" desc="Alarm for reactive forward energy exceed limit in set interval " sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.22.Value,140,100" />
              <DAI name="t" desc="Alarm for reactive forward energy exceed limit in set interval " sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.22.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="VArhRvAlm" desc="Alarm of energy reactive reverse for exceeding the limit">
              <DAI name="stVal" desc="Alarm for reactive reverse energy exceed limit in set interval " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_B.1.OUT.26.Value,140,13" />
              <DAI name="q" desc="Alarm for reactive reverse energy exceed limit in set interval " sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.26.Value,140,100" />
              <DAI name="t" desc="Alarm for reactive reverse energy exceed limit in set interval " sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.26.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="VArsAccFwd" desc="Accumulated forward reactive energy">
              <DAI name="actVal" desc="Accumulated forward reactive energy value (BCR) " sAddr="/BCR/ST/INT32/+/dchg/+/App4.MEASENER_B.1.OUT.30.Value,33,30" />
              <DAI name="q" desc="Accumulated forward reactive energy value (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.30.Value,33,100" />
              <DAI name="t" desc="Accumulated forward reactive energy value (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.30.Value,33,32" />
              <DAI name="pulsQty" desc="Pulse quantity for reactive forward accumulated energy value" sAddr="/BCR/CF/FLOAT32/+/none/+/App4.MEASENER_B.1.PARAM.9.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="VArsAccRev" desc="Accumulated reverse reactive energy">
              <DAI name="actVal" desc="Accumulated reverse reactive energy value (BCR) " sAddr="/BCR/ST/INT32/+/dchg/+/App4.MEASENER_B.1.OUT.31.Value,33,30" />
              <DAI name="q" desc="Accumulated reverse reactive energy value (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.31.Value,33,100" />
              <DAI name="t" desc="Accumulated reverse reactive energy value (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.31.Value,33,32" />
              <DAI name="pulsQty" desc="Pulse quantity for reactive reverse accumulated energy value" sAddr="/BCR/CF/FLOAT32/+/none/+/App4.MEASENER_B.1.PARAM.10.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="WsAccFwd" desc="Accumulated forward active energy">
              <DAI name="actVal" desc="Accumulated forward active energy value (BCR) " sAddr="/BCR/ST/INT32/+/dchg/+/App4.MEASENER_B.1.OUT.28.Value,33,30" />
              <DAI name="q" desc="Accumulated forward active energy value (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.28.Value,33,100" />
              <DAI name="t" desc="Accumulated forward active energy value (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.28.Value,33,32" />
              <DAI name="pulsQty" desc="Pulse quantity for active forward accumulated energy value " sAddr="/BCR/CF/FLOAT32/+/none/+/App4.MEASENER_B.1.PARAM.7.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="WsAccRev" desc="Accumulated reverse active energy">
              <DAI name="actVal" desc="Accumulated reverse active energy value (BCR) " sAddr="/BCR/ST/INT32/+/dchg/+/App4.MEASENER_B.1.OUT.29.Value,33,30" />
              <DAI name="q" desc="Accumulated reverse active energy value (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.29.Value,33,100" />
              <DAI name="t" desc="Accumulated reverse active energy value (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.29.Value,33,32" />
              <DAI name="pulsQty" desc="Pulse quantity for active reverse accumulated energy value " sAddr="/BCR/CF/FLOAT32/+/none/+/App4.MEASENER_B.1.PARAM.8.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVArFwdD" desc="Maximum reactive power demand value in forward direction">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_B.1.OUT.23.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Maximum forward reactive power demand value for set interval " sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.23.Value,148,100" />
              <DAI name="t" desc="Maximum forward reactive power demand value for set interval " sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.23.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVArRvDm" desc="Maximum reactive power demand value in reverse direction">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_B.1.OUT.27.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Maximum reactive power demand value in reverse direction" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.27.Value,148,100" />
              <DAI name="t" desc="Maximum reactive power demand value in reverse direction" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.27.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="MaxWFwdDmd" desc="Maximum active power demand value in forward direction">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_B.1.OUT.15.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Maximum forward active power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.15.Value,148,100" />
              <DAI name="t" desc="Maximum forward active power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.15.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="MaxWRvDmd" desc="Maximum active power demand value in reverse direction">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_B.1.OUT.19.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Maximum reverse active power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.19.Value,148,100" />
              <DAI name="t" desc="Maximum reverse active power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.19.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="SDD" lnClass="RFUF" inst="1" lnType="ABBIED670_SDDRFUF">
            <Private type="ABB_FunctionRefs">efd2ccd2-9233-4750-a56a-9ea6cae8c6af</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Str3Ph" desc="Three-phase start of function">
              <DAI name="general" desc="Three-phase start of function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Three-phase start of function" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Three-phase start of function" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,200" />
              <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="General start of function">
              <DAI name="general" desc="General start of function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="General start of function" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="General start of function" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,200" />
              <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="StrRst" desc="Start of current and voltage controlled function">
              <DAI name="general" desc="Start of current and voltage controlled function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start of current and voltage controlled function" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Start of current and voltage controlled function" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,200" />
              <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="SMB" lnClass="RREC" inst="1" lnType="ABBIED670_REV1_SMBRREC">
            <Private type="ABB_FunctionRefs">164c06de-3817-42e7-b610-ac75a0854593</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.AUTORECLOSE_BAY_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.AUTORECLOSE_BAY_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkRec" desc="Block AR/The AR is in blocked state">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/-1,-1,-1" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/-1,-1,-1" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/-1,-1,-1" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/-1,-1,-1" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/-1,-1,-1" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/-1,-1,-1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="stVal" desc="The AR is in blocked state" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="The AR is in blocked state" sAddr="/SPC/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="The AR is in blocked state" sAddr="/SPC/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.0.Value,140,200" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate (used here to provide close to XCBR)">
              <DAI name="general" desc="Closing command for CB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.16.Value,140,13" />
              <DAI name="q" desc="Closing command for CB" sAddr="/ACT/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Closing command for CB" sAddr="/ACT/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.16.Value,140,32" />
            </DOI>
            <DOI name="AutoRecSt" desc="Auto Reclosing Status">
              <DAI name="stVal" desc="AR status" sAddr="/INS/ST/Enum/+/dchg/AutoRecSt/App2.AUTORECLOSE_BAY_B.1.OUT.26.Value,33,30" />
              <DAI name="q" desc="AR status" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.26.Value,33,100" />
              <DAI name="t" desc="AR status" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.26.Value,33,200" />
            </DOI>
            <DOI name="OpRs" desc="Reset counters">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="RdyRec" desc="Indicates that the AR function is ready for a new sequence">
              <DAI name="stVal" desc="Indicates that the AR function is ready for a new sequence" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Indicates that the AR function is ready for a new sequence" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Indicates that the AR function is ready for a new sequence" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.2.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="ActRec" desc="Reclosing sequence in progress">
              <DAI name="stVal" desc="Reclosing sequence in progress" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Reclosing sequence in progress" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Reclosing sequence in progress" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.3.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="SucRec" desc="Activated if CB closes during the time tUnsucCl">
              <DAI name="stVal" desc="Activated if CB closes during the time tUnsucCl" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Activated if CB closes during the time tUnsucCl" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Activated if CB closes during the time tUnsucCl" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.4.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="UnsRec" desc="Reclosing unsuccessful, signal resets after the reclaim time">
              <DAI name="stVal" desc="Reclosing unsuccessful, signal resets after the reclaim time" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Reclosing unsuccessful, signal resets after the reclaim time" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Reclosing unsuccessful, signal resets after the reclaim time" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="PrgRec" desc="Reclosing shot in progress, activated during open time">
              <DAI name="stVal" desc="Reclosing shot in progress, activated during open time" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Reclosing shot in progress, activated during open time" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Reclosing shot in progress, activated during open time" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.6.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="PrgRec11" desc="Single-phase reclosing is in progress, shot 1">
              <DAI name="stVal" desc="Single-phase reclosing is in progress, shot 1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Single-phase reclosing is in progress, shot 1" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Single-phase reclosing is in progress, shot 1" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.7.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="PrgRec21" desc="Two-phase reclosing is in progress, shot 1">
              <DAI name="stVal" desc="Two-phase reclosing is in progress, shot 1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Two-phase reclosing is in progress, shot 1" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Two-phase reclosing is in progress, shot 1" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.8.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="PrgRec31" desc="Three-phase reclosing is in progress, shot 1">
              <DAI name="stVal" desc="Three-phase reclosing in progress, shot 1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="Three-phase reclosing in progress, shot 1" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="Three-phase reclosing in progress, shot 1" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.9.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="PrgRec32" desc="Three-phase reclosing is in progress, shot 2">
              <DAI name="stVal" desc="Three-phase reclosing in progress, shot 2" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Three-phase reclosing in progress, shot 2" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Three-phase reclosing in progress, shot 2" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.10.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="PrgRec33" desc="Three-phase reclosing is in progress, shot 3">
              <DAI name="stVal" desc="Three-phase reclosing in progress, shot 3" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Three-phase reclosing in progress, shot 3" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.11.Value,140,100" />
              <DAI name="t" desc="Three-phase reclosing in progress, shot 3" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.11.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="PrgRec34" desc="Three-phase reclosing is in progress, shot 4">
              <DAI name="stVal" desc="Three-phase reclosing in progress, shot 4" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.12.Value,140,13" />
              <DAI name="q" desc="Three-phase reclosing in progress, shot 4" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Three-phase reclosing in progress, shot 4" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.12.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="PrgRec35" desc="Three-phase reclosing is in progress, shot 5">
              <DAI name="stVal" desc="Three-phase reclosing in progress, shot 5" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.13.Value,140,13" />
              <DAI name="q" desc="Three-phase reclosing in progress, shot 5" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Three-phase reclosing in progress, shot 5" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.13.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Prm1PhOp" desc="Permit single-phase trip, inverse signal to PREP3P">
              <DAI name="stVal" desc="Permit single-phase trip, inverse signal to PREP3P" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Permit single-phase trip, inverse signal to PREP3P" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Permit single-phase trip, inverse signal to PREP3P" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.14.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Prp3PhOp" desc="Prepare three-phase trip, control of the next trip opreation">
              <DAI name="stVal" desc="Prepare three-phase trip, control of the next trip operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.15.Value,140,13" />
              <DAI name="q" desc="Prepare three-phase trip, control of the next trip operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="Prepare three-phase trip, control of the next trip operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.15.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="WtMst" desc="Signal to Slave issued by MAster for sequential reclosing">
              <DAI name="stVal" desc="Signal to Slave issued by Master for sequential reclosing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.17.Value,140,13" />
              <DAI name="q" desc="Signal to Slave issued by Master for sequential reclosing" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Signal to Slave issued by Master for sequential reclosing" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.17.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Rec1PhCnt" desc="Counting the number of single-phase reclosing shots">
              <DAI name="stVal" desc="Counting the number of single-phase reclosing shots" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.18.Value,33,30" />
              <DAI name="q" desc="Counting the number of single-phase reclosing shots" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.18.Value,33,100" />
              <DAI name="t" desc="Counting the number of single-phase reclosing shots" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.18.Value,33,200" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Rec2PhCnt" desc="Counting the number of two-phase reclosing shots">
              <DAI name="stVal" desc="Counting the number of two-phase reclosing shots" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.19.Value,33,30" />
              <DAI name="q" desc="Counting the number of two-phase reclosing shots" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.19.Value,33,100" />
              <DAI name="t" desc="Counting the number of two-phase reclosing shots" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.19.Value,33,200" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Rec31Cnt" desc="Counting the number of three-phase reclosing shot 1">
              <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 1" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.20.Value,33,30" />
              <DAI name="q" desc="Counting the number of three-phase reclosing shot 1" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.20.Value,33,100" />
              <DAI name="t" desc="Counting the number of three-phase reclosing shot 1" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.20.Value,33,200" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Rec32Cnt" desc="Counting the number of three-phase reclosing shot 2">
              <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 2" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.21.Value,33,30" />
              <DAI name="q" desc="Counting the number of three-phase reclosing shot 2" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.21.Value,33,100" />
              <DAI name="t" desc="Counting the number of three-phase reclosing shot 2" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.21.Value,33,200" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Rec33Cnt" desc="Counting the number of three-phase reclosing shot 3">
              <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 3" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.22.Value,33,30" />
              <DAI name="q" desc="Counting the number of three-phase reclosing shot 3" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.22.Value,33,100" />
              <DAI name="t" desc="Counting the number of three-phase reclosing shot 3" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.22.Value,33,200" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Rec34Cnt" desc="Counting the number of three-phase reclosing shot 4">
              <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 4" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.23.Value,33,30" />
              <DAI name="q" desc="Counting the number of three-phase reclosing shot 4" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.23.Value,33,100" />
              <DAI name="t" desc="Counting the number of three-phase reclosing shot 4" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.23.Value,33,200" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Rec35Cnt" desc="Counting the number of three-phase reclosing shot 5">
              <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 5" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.24.Value,33,30" />
              <DAI name="q" desc="Counting the number of three-phase reclosing shot 5" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.24.Value,33,100" />
              <DAI name="t" desc="Counting the number of three-phase reclosing shot 5" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.24.Value,33,200" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="TotRecCnt" desc="Counting total number of reclosing shots">
              <DAI name="stVal" desc="Counting total number of reclosing shots" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.25.Value,33,30" />
              <DAI name="q" desc="Counting total number of reclosing shots" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.25.Value,33,100" />
              <DAI name="t" desc="Counting total number of reclosing shots" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.25.Value,33,200" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="EnaRec" desc="Reclose enabled">
              <DAI name="stVal" desc="The AR operation is switched on, operative" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="The AR operation is switched on, operative" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="The AR operation is switched on, operative" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.1.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="SMP" lnClass="PTRC" inst="1" lnType="ABBIED670_REV2_SMPPTRC">
            <Private type="ABB_FunctionRefs">92278c0e-b635-4590-b283-d5204ab07e3f</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.TRIP_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.TRIP_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.TRIP_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.TRIP_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.TRIP_A.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.TRIP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.TRIP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.TRIP_A.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
              <DAI name="general" desc="General trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.0.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_A.1.OUT.0.Value/dchg/+/App1.TRIP_A.1.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_A.1.OUT.0.Value/dchg/+/App1.TRIP_A.1.OUT.2.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_A.1.OUT.0.Value/dchg/+/App1.TRIP_A.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="General trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="General trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.0.Value,140,32" />
            </DOI>
            <DOI name="LORs" desc="Reset Lockout">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.TRIP_A.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="SPTr" desc="Single Pole Trip">
              <DAI name="stVal" desc="Tripping single-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Tripping single-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Tripping single-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.4.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="TwoPTr" desc="Two Pole Trip">
              <DAI name="stVal" desc="Tripping two-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Tripping two-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Tripping two-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="TPTr" desc="Three Pole Trip">
              <DAI name="stVal" desc="Tripping three-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Tripping three-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Tripping three-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.6.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="ClsLO" desc="Close Lockout">
              <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.7.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="TMA" lnClass="GGIO" inst="1" lnType="ABBIED670_TMAGGIO">
            <Private type="ABB_FunctionRefs">2dde2a98-dcf5-4641-9436-734745cf85dd</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Out1" desc="OR function between inputs 1 and 16">
              <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Out2" desc="OR function between inputs 17 and 32">
              <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Out3" desc="OR function between inputs 1 and 32">
              <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="PH" lnClass="PIOC" inst="1" lnType="ABBIED670_PHPIOC">
            <Private type="ABB_FunctionRefs">a7ee7131-338d-4021-ba1f-f6aef76ebccd</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.OVERCURRINST_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.OVERCURRINST_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.OVERCURRINST_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.OVERCURRINST_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.OVERCURRINST_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.OVERCURRINST_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.OVERCURRINST_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Trip signal from any phase" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_B.1.OUT.3.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_B.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_B.1.OUT.0.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_B.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_B.1.OUT.1.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_B.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_B.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Trip signal from any phase" sAddr="/ACT/ST/Quality/+/qchg/+/App1.OVERCURRINST_B.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip signal from any phase" sAddr="/ACT/ST/Timestamp/+/none/+/App1.OVERCURRINST_B.1.OUT.3.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="EF" lnClass="PIOC" inst="1" lnType="ABBIED670_EFPIOC">
            <Private type="ABB_FunctionRefs">101ab5fa-d647-4528-a3fd-de58ad917964</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.RESCURRINST_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.RESCURRINST_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.RESCURRINST_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.RESCURRINST_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.RESCURRINST_A.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.RESCURRINST_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.RESCURRINST_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.RESCURRINST_A.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.RESCURRINST_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.RESCURRINST_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.RESCURRINST_A.1.OUT.0.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="ZM" lnClass="RPSB" inst="1" lnType="ABBIED670_REV2_ZMRPSB">
            <Private type="ABB_FunctionRefs">05a4c709-5054-4bf5-b13f-5e3795f34d4f</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.POWERSWINGDET_SE95_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.POWERSWINGDET_SE95_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Power swing detected">
              <DAI name="general" desc="Power swing detected" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Power swing detected" sAddr="/ACD/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Power swing detected" sAddr="/ACD/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkZn" desc="Blocking of correlated PDIS zone">
              <DAI name="stVal" desc="Power swing detected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Power swing detected" sAddr="/SPS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Power swing detected" sAddr="/SPS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ZOuter" desc="Measured impedance within outer impedance boundary">
              <DAI name="stVal" desc="Measured impedance within outer impedance boundary" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Measured impedance within outer impedance boundary" sAddr="/SPS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Measured impedance within outer impedance boundary" sAddr="/SPS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="ZInner" desc="Measured impedance within inner impedance boundary ">
              <DAI name="stVal" desc="Measured impedance within inner impedance boundary" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Measured impedance within inner impedance boundary" sAddr="/SPS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Measured impedance within inner impedance boundary" sAddr="/SPS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="LMB" lnClass="RFLO" inst="1" lnType="ABBIED670_REV1_LMBRFLO">
            <Private type="ABB_FunctionRefs">95b7f14b-b035-4b8c-8454-b4340146c154</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.FAULTLOC.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.FAULTLOC.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.FAULTLOC.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.FAULTLOC.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.FAULTLOC.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.FAULTLOC.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltZ" desc="Fault Impedance">
              <SDI name="cVal">
                <SDI name="mag">
                  <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.3.Value,148,27" />
                </SDI>
              </SDI>
              <DAI name="q" desc="Reactive distance to fault" sAddr="/CMV/MX/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.3.Value,148,100" />
              <DAI name="t" desc="Reactive distance to fault" sAddr="/CMV/MX/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.3.Value,148,32" />
              <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltDiskm" desc="Fault Distance in km">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.1.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Distance to fault in line length unit" sAddr="/MV/MX/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.1.Value,148,100" />
              <DAI name="t" desc="Distance to fault in line length unit" sAddr="/MV/MX/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.1.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltLoop" desc="Fault loop">
              <DAI name="stVal" desc="Fault loop" sAddr="/INS/ST/Enum/+/dchg/FltLoop/App1.FAULTLOC.1.OUT.5.Value,33,30" />
              <DAI name="q" desc="Fault loop" sAddr="/INS/ST/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.5.Value,33,100" />
              <DAI name="t" desc="Fault loop" sAddr="/INS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.5.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltDisRl" desc="Distance to fault, relative">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.0.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Distance to fault, relative" sAddr="/MV/MX/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.0.Value,148,100" />
              <DAI name="t" desc="Distance to fault, relative" sAddr="/MV/MX/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.0.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="ClcFlt" desc="Fault calculation made">
              <DAI name="stVal" desc="Fault calculation made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FAULTLOC.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Fault calculation made" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Fault calculation made" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="ZCV" lnClass="PSOF" inst="1" lnType="ABBIED670_REV3_ZCVPSOF">
            <Private type="ABB_FunctionRefs">69174c9d-c18a-4059-bf38-c20b951f85ba</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Trip output">
              <DAI name="general" desc="Trip output" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.AUTSWITCHONTOFLTLOG_E.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Trip output" sAddr="/ACT/ST/Quality/+/qchg/+/App1.AUTSWITCHONTOFLTLOG_E.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Trip output" sAddr="/ACT/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.OUT.0.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="SPC8" lnClass="GGIO" inst="1" lnType="ABBIED670_REV2_SPC8GGIO">
            <Private type="ABB_FunctionRefs">677b9295-3b0a-43b2-88f7-286f5f268c7f</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO1" desc="Single Point Controllable 1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO2" desc="Single Point Controllable 2">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO3" desc="Single Point Controllable 3">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO4" desc="Single Point Controllable 4">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO5" desc="Single Point Controllable 5">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO6" desc="Single Point Controllable 6">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO7" desc="Single Point Controllable 7">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO8" desc="Single Point Controllable 8">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="DP" lnClass="GGIO" inst="1" lnType="ABBIED670_DPGGIO">
            <Private type="ABB_FunctionRefs">34c4a307-b1eb-4bb0-9e22-780b3226f827</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.COMB_POS_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.COMB_POS_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.COMB_POS_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.COMB_POS_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.COMB_POS_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.COMB_POS_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.COMB_POS_B.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.COMB_POS_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.COMB_POS_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.COMB_POS_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.COMB_POS_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.COMB_POS_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.COMB_POS_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
