              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO1" desc="Single Point Controllable 1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.3.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.0.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.0.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.0.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.0.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO2" desc="Single Point Controllable 2">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.1.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.3.ISPC.1.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.1.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.1.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.1.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.1.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.1.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO3" desc="Single Point Controllable 3">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.2.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.3.ISPC.2.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.2.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.2.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.2.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.2.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.2.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO4" desc="Single Point Controllable 4">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.3.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.3.ISPC.3.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.3.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.3.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.3.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.3.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.3.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO5" desc="Single Point Controllable 5">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.4.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.3.ISPC.4.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.4.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.4.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.4.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.4.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.4.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO6" desc="Single Point Controllable 6">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.5.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.3.ISPC.5.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.5.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.5.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.5.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.5.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.5.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO7" desc="Single Point Controllable 7">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.6.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.3.ISPC.6.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.6.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.6.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.6.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.6.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.6.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO8" desc="Single Point Controllable 8">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.7.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.3.ISPC.7.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.7.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.7.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.7.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.7.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.3.ISPC.7.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="SPC8" lnClass="GGIO" inst="4" lnType="ABBIED670_REV2_SPC8GGIO">
            <Private type="ABB_FunctionRefs">2601bd4b-8561-4cba-ad0d-770efdf0544f</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SINGLEPOINTCNTRL8_A.4.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.4.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SINGLEPOINTCNTRL8_A.4.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SINGLEPOINTCNTRL8_A.4.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SINGLEPOINTCNTRL8_A.4.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SINGLEPOINTCNTRL8_A.4.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO1" desc="Single Point Controllable 1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.4.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.0.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.0.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.0.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.0.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO2" desc="Single Point Controllable 2">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.1.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.4.ISPC.1.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.1.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.1.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.1.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.1.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.1.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO3" desc="Single Point Controllable 3">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.2.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.4.ISPC.2.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.2.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.2.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.2.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.2.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.2.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO4" desc="Single Point Controllable 4">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.3.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.4.ISPC.3.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.3.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.3.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.3.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.3.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.3.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO5" desc="Single Point Controllable 5">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.4.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.4.ISPC.4.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.4.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.4.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.4.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.4.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.4.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO6" desc="Single Point Controllable 6">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.5.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.4.ISPC.5.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.5.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.5.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.5.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.5.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.5.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO7" desc="Single Point Controllable 7">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.6.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.4.ISPC.6.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.6.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.6.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.6.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.6.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.6.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO8" desc="Single Point Controllable 8">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.7.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.4.ISPC.7.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.7.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.7.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.7.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.7.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.4.ISPC.7.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="SMP" lnClass="PTRC" inst="2" lnType="ABBIED670_REV2_SMPPTRC">
            <Private type="ABB_FunctionRefs">b232e548-6b10-4504-a330-28376c7b8451</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.TRIP_A.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.TRIP_A.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.TRIP_A.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.TRIP_A.2.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.TRIP_A.2.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.TRIP_A.2.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.TRIP_A.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.TRIP_A.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.TRIP_A.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.TRIP_A.2.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.TRIP_A.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.TRIP_A.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.TRIP_A.2.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
              <DAI name="general" desc="General trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.2.OUT.0.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_A.2.OUT.0.Value/dchg/+/App1.TRIP_A.2.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_A.2.OUT.0.Value/dchg/+/App1.TRIP_A.2.OUT.2.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_A.2.OUT.0.Value/dchg/+/App1.TRIP_A.2.OUT.3.Value,140,13" />
              <DAI name="q" desc="General trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.TRIP_A.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="General trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.TRIP_A.2.OUT.0.Value,140,32" />
            </DOI>
            <DOI name="LORs" desc="Reset Lockout">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_A.2.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.TRIP_A.2.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.TRIP_A.2.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.TRIP_A.2.ISPC.0.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.TRIP_A.2.ISPC.0.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_A.2.ISPC.0.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.TRIP_A.2.ISPC.0.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="SPTr" desc="Single Pole Trip">
              <DAI name="stVal" desc="Tripping single-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.2.OUT.4.Value,140,13" />
              <DAI name="q" desc="Tripping single-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Tripping single-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.2.OUT.4.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="TwoPTr" desc="Two Pole Trip">
              <DAI name="stVal" desc="Tripping two-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.2.OUT.5.Value,140,13" />
              <DAI name="q" desc="Tripping two-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.2.OUT.5.Value,140,100" />
              <DAI name="t" desc="Tripping two-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.2.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="TPTr" desc="Three Pole Trip">
              <DAI name="stVal" desc="Tripping three-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.2.OUT.6.Value,140,13" />
              <DAI name="q" desc="Tripping three-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.2.OUT.6.Value,140,100" />
              <DAI name="t" desc="Tripping three-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.2.OUT.6.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="ClsLO" desc="Close Lockout">
              <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.2.OUT.7.Value,140,13" />
              <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.2.OUT.7.Value,140,100" />
              <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.2.OUT.7.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="SMP" lnClass="PTRC" inst="3" lnType="ABBIED670_REV2_SMPPTRC">
            <Private type="ABB_FunctionRefs">6feff87b-2d18-4417-a183-13170dd91fa8</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.TRIP_A.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.TRIP_A.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.TRIP_A.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.TRIP_A.3.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.TRIP_A.3.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.TRIP_A.3.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.TRIP_A.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.TRIP_A.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.TRIP_A.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.TRIP_A.3.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.TRIP_A.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.TRIP_A.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.TRIP_A.3.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
              <DAI name="general" desc="General trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.3.OUT.0.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_A.3.OUT.0.Value/dchg/+/App1.TRIP_A.3.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_A.3.OUT.0.Value/dchg/+/App1.TRIP_A.3.OUT.2.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_A.3.OUT.0.Value/dchg/+/App1.TRIP_A.3.OUT.3.Value,140,13" />
              <DAI name="q" desc="General trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.TRIP_A.3.OUT.0.Value,140,100" />
              <DAI name="t" desc="General trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.TRIP_A.3.OUT.0.Value,140,32" />
            </DOI>
            <DOI name="LORs" desc="Reset Lockout">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_A.3.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.TRIP_A.3.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.TRIP_A.3.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.TRIP_A.3.ISPC.0.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.TRIP_A.3.ISPC.0.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_A.3.ISPC.0.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.TRIP_A.3.ISPC.0.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="SPTr" desc="Single Pole Trip">
              <DAI name="stVal" desc="Tripping single-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.3.OUT.4.Value,140,13" />
              <DAI name="q" desc="Tripping single-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.3.OUT.4.Value,140,100" />
              <DAI name="t" desc="Tripping single-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.3.OUT.4.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="TwoPTr" desc="Two Pole Trip">
              <DAI name="stVal" desc="Tripping two-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.3.OUT.5.Value,140,13" />
              <DAI name="q" desc="Tripping two-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.3.OUT.5.Value,140,100" />
              <DAI name="t" desc="Tripping two-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.3.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="TPTr" desc="Three Pole Trip">
              <DAI name="stVal" desc="Tripping three-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.3.OUT.6.Value,140,13" />
              <DAI name="q" desc="Tripping three-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.3.OUT.6.Value,140,100" />
              <DAI name="t" desc="Tripping three-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.3.OUT.6.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="ClsLO" desc="Close Lockout">
              <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.3.OUT.7.Value,140,13" />
              <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.3.OUT.7.Value,140,100" />
              <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.3.OUT.7.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="CC" lnClass="RBRF" inst="2" lnType="ABBIED670_CCRBRF">
            <Private type="ABB_FunctionRefs">3e71c010-b2ad-4781-b58a-58d10e0b8c52</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.BREAKERFAILUREFUNC_A.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpEx" desc="Breaker failure trip (external trip)">
              <DAI name="general" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.2.OUT.4.Value,140,13" />
              <DAI name="q" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.2.OUT.4.Value,140,32" />
            </DOI>
            <DOI name="OpIn" desc="Operate, retrip (internal trip)">
              <DAI name="general" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.2.OUT.3.Value,140,13" />
              <DAI name="phsA" desc="Retrip by breaker failure protection function phase L1" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.2.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.2.OUT.0.Value,140,13" />
              <DAI name="phsB" desc="Retrip by breaker failure protection function phase L2" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.2.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.2.OUT.1.Value,140,13" />
              <DAI name="phsC" desc="Retrip by breaker failure protection function phase L3" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.2.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.2.OUT.2.Value,140,13" />
              <DAI name="q" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.2.OUT.3.Value,140,100" />
              <DAI name="t" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.2.OUT.3.Value,140,32" />
            </DOI>
            <DOI name="OpEx2" desc="Extarnal trip">
              <DAI name="general" desc="Second back-up trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.2.OUT.5.Value,140,13" />
              <DAI name="q" desc="Second back-up trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.2.OUT.5.Value,140,100" />
              <DAI name="t" desc="Second back-up trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.2.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="CC" lnClass="RBRF" inst="3" lnType="ABBIED670_CCRBRF">
            <Private type="ABB_FunctionRefs">f20854c3-9c69-4415-9384-478c56b20781</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.BREAKERFAILUREFUNC_A.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.BREAKERFAILUREFUNC_A.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.BREAKERFAILUREFUNC_A.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.BREAKERFAILUREFUNC_A.3.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.3.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.BREAKERFAILUREFUNC_A.3.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.BREAKERFAILUREFUNC_A.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.BREAKERFAILUREFUNC_A.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.3.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BREAKERFAILUREFUNC_A.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.3.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpEx" desc="Breaker failure trip (external trip)">
              <DAI name="general" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.3.OUT.4.Value,140,13" />
              <DAI name="q" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.3.OUT.4.Value,140,100" />
              <DAI name="t" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.3.OUT.4.Value,140,32" />
            </DOI>
            <DOI name="OpIn" desc="Operate, retrip (internal trip)">
              <DAI name="general" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.3.OUT.3.Value,140,13" />
              <DAI name="phsA" desc="Retrip by breaker failure protection function phase L1" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.3.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.3.OUT.0.Value,140,13" />
              <DAI name="phsB" desc="Retrip by breaker failure protection function phase L2" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.3.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.3.OUT.1.Value,140,13" />
              <DAI name="phsC" desc="Retrip by breaker failure protection function phase L3" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.3.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.3.OUT.2.Value,140,13" />
              <DAI name="q" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.3.OUT.3.Value,140,100" />
              <DAI name="t" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.3.OUT.3.Value,140,32" />
            </DOI>
            <DOI name="OpEx2" desc="Extarnal trip">
              <DAI name="general" desc="Second back-up trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.3.OUT.5.Value,140,13" />
              <DAI name="q" desc="Second back-up trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.3.OUT.5.Value,140,100" />
              <DAI name="t" desc="Second back-up trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.3.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="TMA" lnClass="GGIO" inst="3" lnType="ABBIED670_TMAGGIO">
            <Private type="ABB_FunctionRefs">a2680f3c-f3da-4d4a-9cba-aeb14fb9b90a</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SIGNALMATRIX_C.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SIGNALMATRIX_C.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Out1" desc="OR function between inputs 1 and 16">
              <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.3.OUT.0.Value,140,13" />
              <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.3.OUT.0.Value,140,100" />
              <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.OUT.0.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Out2" desc="OR function between inputs 17 and 32">
              <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.3.OUT.1.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.3.OUT.1.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.OUT.1.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Out3" desc="OR function between inputs 1 and 32">
              <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.3.OUT.2.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.3.OUT.2.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.OUT.2.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="TMA" lnClass="GGIO" inst="2" lnType="ABBIED670_TMAGGIO">
            <Private type="ABB_FunctionRefs">59581e0d-b7b0-4cc8-a3a1-765b47a9da2a</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Out1" desc="OR function between inputs 1 and 16">
              <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,13" />
              <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Out2" desc="OR function between inputs 17 and 32">
              <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Out3" desc="OR function between inputs 1 and 32">
              <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="MV" lnClass="GGIO" inst="1" lnType="ABBIED670_REV1_MVGGIO">
            <Private type="ABB_FunctionRefs">dec21d54-67d0-4892-9083-66348c422e19</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOMV.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOMV.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOMV.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOMV.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOMV.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOMV.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOMV.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOMV.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOMV.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOMV.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOMV.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOMV.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOMV.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AnIn" desc="Measured value">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.GGIOMV.1.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Range" sAddr="/MV/MX/Enum/+/dchg/range/App4.GGIOMV.1.OUT.3.Value,33,30" />
              <DAI name="q" desc="Magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.GGIOMV.1.OUT.2.Value,148,100" />
              <DAI name="t" desc="Magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.GGIOMV.1.OUT.2.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.GGIOMV.1.PARAM.10.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.GGIOMV.1.PARAM.11.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.GGIOMV.1.PARAM.0.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.GGIOMV.1.PARAM.1.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.1.PARAM.2.Value,-1,-1">
                    <Val>900</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.1.PARAM.3.Value,-1,-1">
                    <Val>800</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.1.PARAM.4.Value,-1,-1">
                    <Val>-800</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.1.PARAM.5.Value,-1,-1">
                    <Val>-900</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.1.PARAM.6.Value,-1,-1">
                    <Val>-1000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.1.PARAM.7.Value,-1,-1">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="MV" lnClass="GGIO" inst="2" lnType="ABBIED670_REV1_MVGGIO">
            <Private type="ABB_FunctionRefs">c865224d-3136-40c3-aa4f-e0e0701ae32f</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOMV.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOMV.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOMV.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOMV.2.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOMV.2.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOMV.2.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOMV.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOMV.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOMV.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOMV.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOMV.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOMV.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOMV.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AnIn" desc="Measured value">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.GGIOMV.2.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Range" sAddr="/MV/MX/Enum/+/dchg/range/App4.GGIOMV.2.OUT.3.Value,33,30" />
              <DAI name="q" desc="Magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.GGIOMV.2.OUT.2.Value,148,100" />
              <DAI name="t" desc="Magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.GGIOMV.2.OUT.2.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.GGIOMV.2.PARAM.10.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.GGIOMV.2.PARAM.11.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.GGIOMV.2.PARAM.0.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.GGIOMV.2.PARAM.1.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.2.PARAM.2.Value,-1,-1">
                    <Val>900</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.2.PARAM.3.Value,-1,-1">
                    <Val>800</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.2.PARAM.4.Value,-1,-1">
                    <Val>-800</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.2.PARAM.5.Value,-1,-1">
                    <Val>-900</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.2.PARAM.6.Value,-1,-1">
                    <Val>-1000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.2.PARAM.7.Value,-1,-1">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="MV" lnClass="GGIO" inst="3" lnType="ABBIED670_REV1_MVGGIO">
            <Private type="ABB_FunctionRefs">155fa17e-28e6-46ee-9e0e-9a9eed58995f</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOMV.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOMV.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOMV.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOMV.3.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOMV.3.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOMV.3.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOMV.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOMV.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOMV.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOMV.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOMV.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOMV.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOMV.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AnIn" desc="Measured value">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.GGIOMV.3.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Range" sAddr="/MV/MX/Enum/+/dchg/range/App4.GGIOMV.3.OUT.3.Value,33,30" />
              <DAI name="q" desc="Magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.GGIOMV.3.OUT.2.Value,148,100" />
              <DAI name="t" desc="Magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.GGIOMV.3.OUT.2.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.GGIOMV.3.PARAM.10.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.GGIOMV.3.PARAM.11.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.GGIOMV.3.PARAM.0.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.GGIOMV.3.PARAM.1.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.3.PARAM.2.Value,-1,-1">
                    <Val>900</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.3.PARAM.3.Value,-1,-1">
                    <Val>800</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.3.PARAM.4.Value,-1,-1">
                    <Val>-800</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.3.PARAM.5.Value,-1,-1">
                    <Val>-900</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.3.PARAM.6.Value,-1,-1">
                    <Val>-1000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.3.PARAM.7.Value,-1,-1">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="MV" lnClass="GGIO" inst="4" lnType="ABBIED670_REV1_MVGGIO">
            <Private type="ABB_FunctionRefs">3758cc5c-4894-45e9-9fd5-5acbd9fbd92f</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOMV.4.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOMV.4.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOMV.4.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOMV.4.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOMV.4.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOMV.4.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOMV.4.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOMV.4.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOMV.4.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOMV.4.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOMV.4.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOMV.4.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOMV.4.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AnIn" desc="Measured value">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.GGIOMV.4.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Range" sAddr="/MV/MX/Enum/+/dchg/range/App4.GGIOMV.4.OUT.3.Value,33,30" />
              <DAI name="q" desc="Magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.GGIOMV.4.OUT.2.Value,148,100" />
              <DAI name="t" desc="Magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.GGIOMV.4.OUT.2.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.GGIOMV.4.PARAM.10.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.GGIOMV.4.PARAM.11.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.GGIOMV.4.PARAM.0.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.GGIOMV.4.PARAM.1.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.4.PARAM.2.Value,-1,-1">
                    <Val>900</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.4.PARAM.3.Value,-1,-1">
                    <Val>800</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.4.PARAM.4.Value,-1,-1">
                    <Val>-800</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.4.PARAM.5.Value,-1,-1">
                    <Val>-900</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.4.PARAM.6.Value,-1,-1">
                    <Val>-1000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.4.PARAM.7.Value,-1,-1">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="MV" lnClass="GGIO" inst="5" lnType="ABBIED670_REV1_MVGGIO">
            <Private type="ABB_FunctionRefs">6d02d721-0168-4cc3-a218-c8e8607498d4</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOMV.5.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOMV.5.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOMV.5.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOMV.5.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOMV.5.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOMV.5.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOMV.5.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOMV.5.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOMV.5.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOMV.5.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOMV.5.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOMV.5.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOMV.5.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AnIn" desc="Measured value">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.GGIOMV.5.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Range" sAddr="/MV/MX/Enum/+/dchg/range/App4.GGIOMV.5.OUT.3.Value,33,30" />
              <DAI name="q" desc="Magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.GGIOMV.5.OUT.2.Value,148,100" />
              <DAI name="t" desc="Magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.GGIOMV.5.OUT.2.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.GGIOMV.5.PARAM.10.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.GGIOMV.5.PARAM.11.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.GGIOMV.5.PARAM.0.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.GGIOMV.5.PARAM.1.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.5.PARAM.2.Value,-1,-1">
                    <Val>900</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.5.PARAM.3.Value,-1,-1">
                    <Val>800</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.5.PARAM.4.Value,-1,-1">
                    <Val>-800</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.5.PARAM.5.Value,-1,-1">
                    <Val>-900</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.5.PARAM.6.Value,-1,-1">
                    <Val>-1000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.5.PARAM.7.Value,-1,-1">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="MV" lnClass="GGIO" inst="6" lnType="ABBIED670_REV1_MVGGIO">
            <Private type="ABB_FunctionRefs">23f2bfa3-a93a-48a8-bfee-441cc3195508</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOMV.6.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOMV.6.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOMV.6.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOMV.6.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOMV.6.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOMV.6.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOMV.6.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOMV.6.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOMV.6.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOMV.6.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOMV.6.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOMV.6.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOMV.6.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AnIn" desc="Measured value">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.GGIOMV.6.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Range" sAddr="/MV/MX/Enum/+/dchg/range/App4.GGIOMV.6.OUT.3.Value,33,30" />
              <DAI name="q" desc="Magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.GGIOMV.6.OUT.2.Value,148,100" />
              <DAI name="t" desc="Magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.GGIOMV.6.OUT.2.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.GGIOMV.6.PARAM.10.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.GGIOMV.6.PARAM.11.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.GGIOMV.6.PARAM.0.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.GGIOMV.6.PARAM.1.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.6.PARAM.2.Value,-1,-1">
                    <Val>900</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.6.PARAM.3.Value,-1,-1">
                    <Val>800</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.6.PARAM.4.Value,-1,-1">
                    <Val>-800</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.6.PARAM.5.Value,-1,-1">
                    <Val>-900</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.6.PARAM.6.Value,-1,-1">
                    <Val>-1000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.6.PARAM.7.Value,-1,-1">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="MV" lnClass="GGIO" inst="7" lnType="ABBIED670_REV1_MVGGIO">
            <Private type="ABB_FunctionRefs">281b49a7-8bb2-4618-951f-1e1e53937282</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOMV.7.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOMV.7.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOMV.7.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOMV.7.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOMV.7.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOMV.7.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOMV.7.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOMV.7.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOMV.7.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOMV.7.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOMV.7.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOMV.7.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOMV.7.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AnIn" desc="Measured value">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.GGIOMV.7.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Range" sAddr="/MV/MX/Enum/+/dchg/range/App4.GGIOMV.7.OUT.3.Value,33,30" />
              <DAI name="q" desc="Magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.GGIOMV.7.OUT.2.Value,148,100" />
              <DAI name="t" desc="Magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.GGIOMV.7.OUT.2.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.GGIOMV.7.PARAM.10.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.GGIOMV.7.PARAM.11.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.GGIOMV.7.PARAM.0.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.GGIOMV.7.PARAM.1.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.7.PARAM.2.Value,-1,-1">
                    <Val>900</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.7.PARAM.3.Value,-1,-1">
                    <Val>800</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.7.PARAM.4.Value,-1,-1">
                    <Val>-800</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.7.PARAM.5.Value,-1,-1">
                    <Val>-900</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.7.PARAM.6.Value,-1,-1">
                    <Val>-1000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.7.PARAM.7.Value,-1,-1">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="MV" lnClass="GGIO" inst="8" lnType="ABBIED670_REV1_MVGGIO">
            <Private type="ABB_FunctionRefs">a68392e7-06ca-4d1a-bcf5-997b7c23c843</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOMV.8.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOMV.8.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOMV.8.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOMV.8.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOMV.8.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOMV.8.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOMV.8.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOMV.8.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOMV.8.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOMV.8.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOMV.8.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOMV.8.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOMV.8.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AnIn" desc="Measured value">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.GGIOMV.8.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Range" sAddr="/MV/MX/Enum/+/dchg/range/App4.GGIOMV.8.OUT.3.Value,33,30" />
              <DAI name="q" desc="Magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.GGIOMV.8.OUT.2.Value,148,100" />
              <DAI name="t" desc="Magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.GGIOMV.8.OUT.2.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.GGIOMV.8.PARAM.10.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.GGIOMV.8.PARAM.11.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.GGIOMV.8.PARAM.0.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.GGIOMV.8.PARAM.1.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.8.PARAM.2.Value,-1,-1">
                    <Val>900</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.8.PARAM.3.Value,-1,-1">
                    <Val>800</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.8.PARAM.4.Value,-1,-1">
                    <Val>-800</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.8.PARAM.5.Value,-1,-1">
                    <Val>-900</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.8.PARAM.6.Value,-1,-1">
                    <Val>-1000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.GGIOMV.8.PARAM.7.Value,-1,-1">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="CCS" lnClass="RDIF" inst="1" lnType="ABBIED670_REV2_CCSRDIF">
            <Private type="ABB_FunctionRefs">575b49c4-8998-45f0-966c-74a561443c69</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.CURRCIRCSUPVN_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.CURRCIRCSUPVN_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.CURRCIRCSUPVN_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.CURRCIRCSUPVN_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.CURRCIRCSUPVN_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.CURRCIRCSUPVN_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.CURRCIRCSUPVN_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.CURRCIRCSUPVN_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.CURRCIRCSUPVN_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.CURRCIRCSUPVN_A.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.CURRCIRCSUPVN_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.CURRCIRCSUPVN_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.CURRCIRCSUPVN_A.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Detection of current circuit failure">
              <DAI name="general" desc="Detection of current circuit failure" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.CURRCIRCSUPVN_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Detection of current circuit failure" sAddr="/ACT/ST/Quality/+/qchg/+/App1.CURRCIRCSUPVN_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Detection of current circuit failure" sAddr="/ACT/ST/Timestamp/+/none/+/App1.CURRCIRCSUPVN_A.1.OUT.0.Value,140,32" />
            </DOI>
            <DOI name="Alm" desc="Alarm for current circuit failure">
              <DAI name="stVal" desc="Alarm for current circuit failure" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.CURRCIRCSUPVN_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Alarm for current circuit failure" sAddr="/SPS/ST/Quality/+/qchg/+/App1.CURRCIRCSUPVN_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Alarm for current circuit failure" sAddr="/SPS/ST/Timestamp/+/none/+/App1.CURRCIRCSUPVN_A.1.OUT.1.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="CCS" lnClass="RDIF" inst="2" lnType="ABBIED670_REV2_CCSRDIF">
            <Private type="ABB_FunctionRefs">1ba9a1ba-91bf-4f69-beb8-2935954f67d8</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.CURRCIRCSUPVN_A.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.CURRCIRCSUPVN_A.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.CURRCIRCSUPVN_A.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.CURRCIRCSUPVN_A.2.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.CURRCIRCSUPVN_A.2.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.CURRCIRCSUPVN_A.2.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.CURRCIRCSUPVN_A.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.CURRCIRCSUPVN_A.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.CURRCIRCSUPVN_A.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.CURRCIRCSUPVN_A.2.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.CURRCIRCSUPVN_A.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.CURRCIRCSUPVN_A.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.CURRCIRCSUPVN_A.2.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Detection of current circuit failure">
              <DAI name="general" desc="Detection of current circuit failure" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.CURRCIRCSUPVN_A.2.OUT.0.Value,140,13" />
              <DAI name="q" desc="Detection of current circuit failure" sAddr="/ACT/ST/Quality/+/qchg/+/App1.CURRCIRCSUPVN_A.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="Detection of current circuit failure" sAddr="/ACT/ST/Timestamp/+/none/+/App1.CURRCIRCSUPVN_A.2.OUT.0.Value,140,32" />
            </DOI>
            <DOI name="Alm" desc="Alarm for current circuit failure">
              <DAI name="stVal" desc="Alarm for current circuit failure" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.CURRCIRCSUPVN_A.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="Alarm for current circuit failure" sAddr="/SPS/ST/Quality/+/qchg/+/App1.CURRCIRCSUPVN_A.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="Alarm for current circuit failure" sAddr="/SPS/ST/Timestamp/+/none/+/App1.CURRCIRCSUPVN_A.2.OUT.1.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="CCS" lnClass="RDIF" inst="3" lnType="ABBIED670_REV2_CCSRDIF">
            <Private type="ABB_FunctionRefs">fa967ad2-5afd-4190-9822-835af121bdca</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.CURRCIRCSUPVN_A.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.CURRCIRCSUPVN_A.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.CURRCIRCSUPVN_A.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.CURRCIRCSUPVN_A.3.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.CURRCIRCSUPVN_A.3.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.CURRCIRCSUPVN_A.3.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.CURRCIRCSUPVN_A.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.CURRCIRCSUPVN_A.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.CURRCIRCSUPVN_A.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.CURRCIRCSUPVN_A.3.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.CURRCIRCSUPVN_A.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.CURRCIRCSUPVN_A.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.CURRCIRCSUPVN_A.3.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Detection of current circuit failure">
              <DAI name="general" desc="Detection of current circuit failure" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.CURRCIRCSUPVN_A.3.OUT.0.Value,140,13" />
              <DAI name="q" desc="Detection of current circuit failure" sAddr="/ACT/ST/Quality/+/qchg/+/App1.CURRCIRCSUPVN_A.3.OUT.0.Value,140,100" />
              <DAI name="t" desc="Detection of current circuit failure" sAddr="/ACT/ST/Timestamp/+/none/+/App1.CURRCIRCSUPVN_A.3.OUT.0.Value,140,32" />
            </DOI>
            <DOI name="Alm" desc="Alarm for current circuit failure">
              <DAI name="stVal" desc="Alarm for current circuit failure" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.CURRCIRCSUPVN_A.3.OUT.1.Value,140,13" />
              <DAI name="q" desc="Alarm for current circuit failure" sAddr="/SPS/ST/Quality/+/qchg/+/App1.CURRCIRCSUPVN_A.3.OUT.1.Value,140,100" />
              <DAI name="t" desc="Alarm for current circuit failure" sAddr="/SPS/ST/Timestamp/+/none/+/App1.CURRCIRCSUPVN_A.3.OUT.1.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="SP16" lnClass="GGIO" inst="2" lnType="ABBIED670_REV2_SP16GGIO">
            <Private type="ABB_FunctionRefs">e3d85f01-8a2b-4d70-a062-e453658a0c10</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.GGIOSP16.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.GGIOSP16.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.GGIOSP16.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.GGIOSP16.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.GGIOSP16.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind" desc="General indication (binary input)">
              <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrInd" desc="OR of all indications 1-16">
              <DAI name="stVal" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.17.Value,140,13" />
              <DAI name="q" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.17.Value,140,100" />
              <DAI name="t" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="General indication no 2">
              <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.2.Value,140,13" />
              <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.2.Value,140,100" />
              <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="General indication no 3">
              <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.3.Value,140,13" />
              <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.3.Value,140,100" />
              <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind4" desc="General indication no 4">
              <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.4.Value,140,13" />
              <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind5" desc="General indication no 5">
              <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.5.Value,140,13" />
              <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.5.Value,140,100" />
              <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind6" desc="General indication no 6">
              <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.6.Value,140,13" />
              <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.6.Value,140,100" />
              <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind7" desc="General indication no 7">
              <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.7.Value,140,13" />
              <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.7.Value,140,100" />
              <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind8" desc="General indication no 8">
              <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.8.Value,140,13" />
              <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.8.Value,140,100" />
              <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind9" desc="General indication no 9">
              <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.9.Value,140,13" />
              <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.9.Value,140,100" />
              <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind10" desc="General indication no 10">
              <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.10.Value,140,13" />
              <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.10.Value,140,100" />
              <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind11" desc="General indication no 11">
              <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.11.Value,140,13" />
              <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.11.Value,140,100" />
              <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind12" desc="General indication no 12">
              <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.12.Value,140,13" />
              <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.12.Value,140,100" />
              <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind13" desc="General indication no 13">
              <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.13.Value,140,13" />
              <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.13.Value,140,100" />
              <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind14" desc="General indication no 14">
              <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.14.Value,140,13" />
              <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.14.Value,140,100" />
              <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind15" desc="General indication no 15">
              <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.15.Value,140,13" />
              <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.15.Value,140,100" />
              <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind16" desc="General indication no 16">
              <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.16.Value,140,13" />
              <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.16.Value,140,100" />
              <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="SECAUD_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV1_SECLLN0">
            <Private type="ABB_FunctionRefs">aa4dc77f-1524-41b3-b9d0-411923b1998f</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>142402</Val>
              </DAI>
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
            <Private type="ABB_FunctionRefs">aa4dc77f-1524-41b3-b9d0-411923b1998f</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" />
              <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" />
              <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" />
            </DOI>
            <DOI name="PhyHealth" desc="Physical device health">
              <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="A" lnClass="GSAL" inst="1" lnType="ABBIED670_REV1_AGSAL">
            <Private type="ABB_FunctionRefs">aa4dc77f-1524-41b3-b9d0-411923b1998f</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCntRs" desc="Resetable operation counter">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mapping tag" sAddr="/INC/CO/INT32/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,30" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mapping tag" sAddr="/INC/CO/Enum/+/none/orCategory/Sys1.IEC61850GSAL.1.OUT.0.Value,51,23" />
                  <DAI name="orIdent" desc="Mapping tag" sAddr="/INC/CO/Octet64/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mapping tag" sAddr="/INC/CO/INT8U/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,255" />
                <DAI name="T" desc="Mapping tag" sAddr="/INC/CO/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,200" />
                <DAI name="Test" desc="Mapping tag" sAddr="/INC/CO/BOOLEAN/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,1" />
                <DAI name="Check" desc="Mapping tag" sAddr="/INC/CO/Check/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,16" />
              </SDI>
              <DAI name="stVal" desc="Mapping tag" sAddr="/INC/ST/INT32/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,30" />
              <DAI name="q" desc="Mapping tag" sAddr="/INC/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,100" />
              <DAI name="t" desc="Mapping tag" sAddr="/INC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NumCntRs" desc="Number of counter resets">
              <DAI name="stVal" desc="Mapping tag" sAddr="/INS/ST/INT32/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,30" />
              <DAI name="q" desc="Mapping tag" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,100" />
              <DAI name="t" desc="Mapping tag" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AuthFail" desc="Authorisation failures">
              <DAI name="cnt" desc="Mapping tag" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
              <DAI name="t" desc="Mapping tag" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AcsCtlFail" desc="Access control failures detected">
              <DAI name="cnt" desc="Mapping tag" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
              <DAI name="t" desc="Mapping tag" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SvcViol" desc="Service privilege violations">
              <DAI name="cnt" desc="Mapping tag" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
              <DAI name="t" desc="Mapping tag" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ina" desc="Inactive associations">
              <DAI name="cnt" desc="Mapping tag" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
              <DAI name="t" desc="Mapping tag" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="EF4_1" desc="TZNP for 220 kV">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV1_EF4LLN0">
            <Private type="ABB_FunctionRefs">485364b7-1821-48ce-be6d-bcf997751c29</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App2.EF4_F.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App2.EF4_F.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App2.EF4_F.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App2.EF4_F.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.EF4_F.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App2.EF4_F.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_F.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>365843</Val>
              </DAI>
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
              <DAI name="stVal" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.13.Value,140,13" />
              <DAI name="q" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.13.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
            <Private type="ABB_FunctionRefs">485364b7-1821-48ce-be6d-bcf997751c29</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" />
              <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" />
              <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" />
            </DOI>
            <DOI name="PhyHealth" desc="Physical device health">
              <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="EF4" lnClass="PTRC" inst="1" lnType="ABBIED670_REV3_EF4PTRC">
            <Private type="ABB_FunctionRefs">485364b7-1821-48ce-be6d-bcf997751c29</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_F.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
              <DAI name="general" desc="General trip signal " sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="General trip signal " sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="General trip signal " sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpSOF" desc="Trip signal from earth fault switch onto fault function">
              <DAI name="general" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.16.Value,140,13" />
              <DAI name="q" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="StrSOF" desc="Start signal from earth fault switch onto fault function">
              <DAI name="general" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.15.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="EF4" lnClass="RDIR" inst="1" lnType="ABBIED670_REV6_EF4RDIR">
            <Private type="ABB_FunctionRefs">485364b7-1821-48ce-be6d-bcf997751c29</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_F.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Dir" desc="Direction">
              <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirGeneral" desc="Fault direction coded as integer" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.EF4_F.1.OUT.17.Value,33,30" />
              <DAI name="q" desc="Fault direction coded as integer" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Fault direction coded as integer" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED670_REV3_GEN4PHAR">
            <Private type="ABB_FunctionRefs">485364b7-1821-48ce-be6d-bcf997751c29</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_F.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour ">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start (active when restraint is needed)">
              <DAI name="general" desc="2nd harmonic block signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.14.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="2nd harmonic block signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="2nd harmonic block signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="1" lnType="ABBIED670_REV3_PH1PTOC">
            <Private type="ABB_FunctionRefs">485364b7-1821-48ce-be6d-bcf997751c29</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_F.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Start signal step 1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Start signal step 1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Trip signal from step 1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="2" lnType="ABBIED670_REV3_PH1PTOC">
            <Private type="ABB_FunctionRefs">485364b7-1821-48ce-be6d-bcf997751c29</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_F.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Start signal step 2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.2.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Start signal step 2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Trip signal from step 2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="3" lnType="ABBIED670_REV3_PH1PTOC">
            <Private type="ABB_FunctionRefs">485364b7-1821-48ce-be6d-bcf997751c29</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_F.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Start signal step 3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.4.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Start signal step 3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Trip signal from step 3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="4" lnType="ABBIED670_REV3_PH1PTOC">
            <Private type="ABB_FunctionRefs">485364b7-1821-48ce-be6d-bcf997751c29</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_F.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Start signal step 4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.6.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Start signal step 4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Trip signal from step 4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="EF4_2">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV1_EF4LLN0">
            <Private type="ABB_FunctionRefs">4de75b9a-cc8a-4a87-8d3b-9400c2b39e86</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App2.EF4_F.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App2.EF4_F.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App2.EF4_F.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App2.EF4_F.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App2.EF4_F.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.EF4_F.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App2.EF4_F.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_F.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_F.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_F.2.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_F.2.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>366809</Val>
              </DAI>
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
              <DAI name="stVal" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_F.2.OUT.13.Value,140,13" />
              <DAI name="q" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_F.2.OUT.13.Value,140,100" />
              <DAI name="t" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_F.2.OUT.13.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
            <Private type="ABB_FunctionRefs">4de75b9a-cc8a-4a87-8d3b-9400c2b39e86</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" />
              <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" />
              <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" />
            </DOI>
            <DOI name="PhyHealth" desc="Physical device health">
              <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="EF4" lnClass="PTRC" inst="1" lnType="ABBIED670_REV3_EF4PTRC">
            <Private type="ABB_FunctionRefs">4de75b9a-cc8a-4a87-8d3b-9400c2b39e86</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_F.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_F.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_F.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
              <DAI name="general" desc="General trip signal " sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_F.2.OUT.9.Value,140,13" />
              <DAI name="q" desc="General trip signal " sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_F.2.OUT.9.Value,140,100" />
              <DAI name="t" desc="General trip signal " sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_F.2.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.2.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.2.OUT.8.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.2.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpSOF" desc="Trip signal from earth fault switch onto fault function">
              <DAI name="general" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_F.2.OUT.16.Value,140,13" />
              <DAI name="q" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_F.2.OUT.16.Value,140,100" />
              <DAI name="t" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_F.2.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
            <DOI name="StrSOF" desc="Start signal from earth fault switch onto fault function">
              <DAI name="general" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.2.OUT.15.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.2.OUT.15.Value,140,100" />
              <DAI name="t" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.2.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="EF4" lnClass="RDIR" inst="1" lnType="ABBIED670_REV6_EF4RDIR">
            <Private type="ABB_FunctionRefs">4de75b9a-cc8a-4a87-8d3b-9400c2b39e86</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_F.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_F.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_F.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Dir" desc="Direction">
              <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirGeneral" desc="Fault direction coded as integer" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.EF4_F.2.OUT.17.Value,33,30" />
              <DAI name="q" desc="Fault direction coded as integer" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.2.OUT.17.Value,140,100" />
              <DAI name="t" desc="Fault direction coded as integer" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.2.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED670_REV3_GEN4PHAR">
            <Private type="ABB_FunctionRefs">4de75b9a-cc8a-4a87-8d3b-9400c2b39e86</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_F.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_F.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_F.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour ">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start (active when restraint is needed)">
              <DAI name="general" desc="2nd harmonic block signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.2.OUT.14.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="2nd harmonic block signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.2.OUT.14.Value,140,100" />
              <DAI name="t" desc="2nd harmonic block signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.2.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="1" lnType="ABBIED670_REV3_PH1PTOC">
            <Private type="ABB_FunctionRefs">4de75b9a-cc8a-4a87-8d3b-9400c2b39e86</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_F.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_F.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_F.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Start signal step 1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.2.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="Start signal step 1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.2.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Trip signal from step 1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_F.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_F.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_F.2.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="2" lnType="ABBIED670_REV3_PH1PTOC">
            <Private type="ABB_FunctionRefs">4de75b9a-cc8a-4a87-8d3b-9400c2b39e86</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_F.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_F.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_F.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Start signal step 2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.2.OUT.2.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.2.OUT.2.Value,140,100" />
              <DAI name="t" desc="Start signal step 2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.2.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Trip signal from step 2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_F.2.OUT.3.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_F.2.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_F.2.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="3" lnType="ABBIED670_REV3_PH1PTOC">
            <Private type="ABB_FunctionRefs">4de75b9a-cc8a-4a87-8d3b-9400c2b39e86</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_F.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_F.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_F.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Start signal step 3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.2.OUT.4.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Start signal step 3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.2.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Trip signal from step 3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_F.2.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_F.2.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_F.2.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="4" lnType="ABBIED670_REV3_PH1PTOC">
            <Private type="ABB_FunctionRefs">4de75b9a-cc8a-4a87-8d3b-9400c2b39e86</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_F.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_F.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_F.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Start signal step 4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.2.OUT.6.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.2.OUT.6.Value,140,100" />
              <DAI name="t" desc="Start signal step 4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.2.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Trip signal from step 4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_F.2.OUT.7.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_F.2.OUT.7.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_F.2.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="OC4_1" desc="MTZ for 220 kV">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_OC4LLN0">
            <Private type="ABB_FunctionRefs">945027a8-f4a1-4602-9389-4adcba0ca029</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/Mod/App2.OC4_D.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/orCategory/App2.OC4_D.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/INC/CO/Octet64/+/none/+/App2.OC4_D.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/INC/CO/INT8U/+/none/+/App2.OC4_D.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/INC/CO/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.OC4_D.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/INC/CO/Check/+/none/+/App2.OC4_D.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>341357</Val>
              </DAI>
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
              <DAI name="stVal" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.30.Value,140,13" />
              <DAI name="q" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.30.Value,140,100" />
              <DAI name="t" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.30.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
            <Private type="ABB_FunctionRefs">945027a8-f4a1-4602-9389-4adcba0ca029</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" />
              <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" />
              <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" />
            </DOI>
            <DOI name="PhyHealth" desc="Physical device health">
              <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="1" lnType="ABBIED670_PH3PTOC">
            <Private type="ABB_FunctionRefs">945027a8-f4a1-4602-9389-4adcba0ca029</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.34.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.6.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.7.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.8.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.34.Value,140,100" />
              <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.34.Value,140,32" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.35.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.35.Value/dchg/+/App2.OC4_D.1.OUT.9.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.35.Value/dchg/+/App2.OC4_D.1.OUT.10.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.35.Value/dchg/+/App2.OC4_D.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.35.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.35.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="2" lnType="ABBIED670_PH3PTOC">
            <Private type="ABB_FunctionRefs">945027a8-f4a1-4602-9389-4adcba0ca029</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.36.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.12.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.13.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.14.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.36.Value,140,100" />
              <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.36.Value,140,32" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.37.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.37.Value/dchg/+/App2.OC4_D.1.OUT.15.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step2 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.37.Value/dchg/+/App2.OC4_D.1.OUT.16.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.37.Value/dchg/+/App2.OC4_D.1.OUT.17.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.37.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.37.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="3" lnType="ABBIED670_PH3PTOC">
            <Private type="ABB_FunctionRefs">945027a8-f4a1-4602-9389-4adcba0ca029</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Common start signal from step3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.38.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step3 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.18.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step3 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.19.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step3 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.20.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.38.Value,140,100" />
              <DAI name="t" desc="Common start signal from step3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.38.Value,140,32" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Common trip signal from step3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.39.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step3 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.39.Value/dchg/+/App2.OC4_D.1.OUT.21.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step3 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.39.Value/dchg/+/App2.OC4_D.1.OUT.22.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step3 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.39.Value/dchg/+/App2.OC4_D.1.OUT.23.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.39.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.39.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="4" lnType="ABBIED670_PH3PTOC">
            <Private type="ABB_FunctionRefs">945027a8-f4a1-4602-9389-4adcba0ca029</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Common start signal from step4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.40.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step4 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.24.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step4 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.25.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step4 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.26.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.40.Value,140,100" />
              <DAI name="t" desc="Common start signal from step4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.40.Value,140,32" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Common trip signal from step4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.41.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step4 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.41.Value/dchg/+/App2.OC4_D.1.OUT.27.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step4 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.41.Value/dchg/+/App2.OC4_D.1.OUT.28.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step4 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.41.Value/dchg/+/App2.OC4_D.1.OUT.29.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.41.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.41.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTRC" inst="1" lnType="ABBIED670_REV5_PH3PTRC">
            <Private type="ABB_FunctionRefs">945027a8-f4a1-4602-9389-4adcba0ca029</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.33.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from  phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.33.Value/dchg/+/App2.OC4_D.1.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.33.Value/dchg/+/App2.OC4_D.1.OUT.3.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.33.Value/dchg/+/App2.OC4_D.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.33.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.33.Value,140,32" />
            </DOI>
            <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.32.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" desc="Direction for phase1" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.OC4_D.1.OUT.42.Value,33,30" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.2.Value,140,13" />
              <DAI name="dirPhsB" desc="Direction for phase2" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.OC4_D.1.OUT.43.Value,33,30" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.4.Value,140,13" />
              <DAI name="dirPhsC" desc="Direction for phase3" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.OC4_D.1.OUT.44.Value,33,30" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.32.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.32.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED670_REV3_GEN4PHAR">
            <Private type="ABB_FunctionRefs">945027a8-f4a1-4602-9389-4adcba0ca029</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour ">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start (active when restraint is needed)">
              <DAI name="general" desc="Second harmonic detected" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.31.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Second harmonic detected" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.31.Value,140,100" />
              <DAI name="t" desc="Second harmonic detected" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.31.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="OC4_2" desc="MTZ for 110 kV">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_OC4LLN0">
            <Private type="ABB_FunctionRefs">ffc895ec-8426-4d4e-b73b-d8400f4b65ef</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/Mod/App2.OC4_D.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/orCategory/App2.OC4_D.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/INC/CO/Octet64/+/none/+/App2.OC4_D.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/INC/CO/INT8U/+/none/+/App2.OC4_D.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/INC/CO/Timestamp/+/none/+/App2.OC4_D.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.OC4_D.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/INC/CO/Check/+/none/+/App2.OC4_D.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.2.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.2.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>334974</Val>
              </DAI>
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
              <DAI name="stVal" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.30.Value,140,13" />
              <DAI name="q" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_D.2.OUT.30.Value,140,100" />
              <DAI name="t" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_D.2.OUT.30.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
            <Private type="ABB_FunctionRefs">ffc895ec-8426-4d4e-b73b-d8400f4b65ef</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" />
              <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" />
              <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" />
            </DOI>
            <DOI name="PhyHealth" desc="Physical device health">
              <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="1" lnType="ABBIED670_PH3PTOC">
            <Private type="ABB_FunctionRefs">ffc895ec-8426-4d4e-b73b-d8400f4b65ef</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.2.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.2.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.34.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.6.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.7.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.8.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.2.OUT.34.Value,140,100" />
              <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.2.OUT.34.Value,140,32" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.35.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.2.OUT.35.Value/dchg/+/App2.OC4_D.2.OUT.9.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.2.OUT.35.Value/dchg/+/App2.OC4_D.2.OUT.10.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.2.OUT.35.Value/dchg/+/App2.OC4_D.2.OUT.11.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.2.OUT.35.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.2.OUT.35.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="2" lnType="ABBIED670_PH3PTOC">
            <Private type="ABB_FunctionRefs">ffc895ec-8426-4d4e-b73b-d8400f4b65ef</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.2.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.2.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.36.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.12.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.13.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.14.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.2.OUT.36.Value,140,100" />
              <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.2.OUT.36.Value,140,32" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.37.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.2.OUT.37.Value/dchg/+/App2.OC4_D.2.OUT.15.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step2 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.2.OUT.37.Value/dchg/+/App2.OC4_D.2.OUT.16.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.2.OUT.37.Value/dchg/+/App2.OC4_D.2.OUT.17.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.2.OUT.37.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.2.OUT.37.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="3" lnType="ABBIED670_PH3PTOC">
            <Private type="ABB_FunctionRefs">ffc895ec-8426-4d4e-b73b-d8400f4b65ef</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.2.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.2.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Common start signal from step3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.38.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step3 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.18.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step3 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.19.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step3 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.20.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.2.OUT.38.Value,140,100" />
              <DAI name="t" desc="Common start signal from step3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.2.OUT.38.Value,140,32" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Common trip signal from step3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.39.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step3 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.2.OUT.39.Value/dchg/+/App2.OC4_D.2.OUT.21.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step3 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.2.OUT.39.Value/dchg/+/App2.OC4_D.2.OUT.22.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step3 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.2.OUT.39.Value/dchg/+/App2.OC4_D.2.OUT.23.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.2.OUT.39.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.2.OUT.39.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="4" lnType="ABBIED670_PH3PTOC">
            <Private type="ABB_FunctionRefs">ffc895ec-8426-4d4e-b73b-d8400f4b65ef</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.2.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.2.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Common start signal from step4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.40.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step4 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.24.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step4 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.25.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step4 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.26.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.2.OUT.40.Value,140,100" />
              <DAI name="t" desc="Common start signal from step4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.2.OUT.40.Value,140,32" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Common trip signal from step4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.41.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step4 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.2.OUT.41.Value/dchg/+/App2.OC4_D.2.OUT.27.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step4 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.2.OUT.41.Value/dchg/+/App2.OC4_D.2.OUT.28.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step4 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.2.OUT.41.Value/dchg/+/App2.OC4_D.2.OUT.29.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.2.OUT.41.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.2.OUT.41.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTRC" inst="1" lnType="ABBIED670_REV5_PH3PTRC">
            <Private type="ABB_FunctionRefs">ffc895ec-8426-4d4e-b73b-d8400f4b65ef</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.2.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.2.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.33.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from  phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.2.OUT.33.Value/dchg/+/App2.OC4_D.2.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.2.OUT.33.Value/dchg/+/App2.OC4_D.2.OUT.3.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.2.OUT.33.Value/dchg/+/App2.OC4_D.2.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.2.OUT.33.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.2.OUT.33.Value,140,32" />
            </DOI>
            <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.32.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" desc="Direction for phase1" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.OC4_D.2.OUT.42.Value,33,30" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.2.Value,140,13" />
              <DAI name="dirPhsB" desc="Direction for phase2" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.OC4_D.2.OUT.43.Value,33,30" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.4.Value,140,13" />
              <DAI name="dirPhsC" desc="Direction for phase3" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.OC4_D.2.OUT.44.Value,33,30" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.2.OUT.32.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.2.OUT.32.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED670_REV3_GEN4PHAR">
            <Private type="ABB_FunctionRefs">ffc895ec-8426-4d4e-b73b-d8400f4b65ef</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour ">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start (active when restraint is needed)">
              <DAI name="general" desc="Second harmonic detected" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.2.OUT.31.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Second harmonic detected" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.2.OUT.31.Value,140,100" />
              <DAI name="t" desc="Second harmonic detected" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.2.OUT.31.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="OC4_3" desc="MTZ for 10 kV">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_OC4LLN0">
            <Private type="ABB_FunctionRefs">c4140fe1-289e-4978-9ae2-5cd6c751890a</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/Mod/App2.OC4_D.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/orCategory/App2.OC4_D.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/INC/CO/Octet64/+/none/+/App2.OC4_D.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/INC/CO/INT8U/+/none/+/App2.OC4_D.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/INC/CO/Timestamp/+/none/+/App2.OC4_D.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.OC4_D.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/INC/CO/Check/+/none/+/App2.OC4_D.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.3.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.3.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>335004</Val>
              </DAI>
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
              <DAI name="stVal" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.30.Value,140,13" />
              <DAI name="q" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_D.3.OUT.30.Value,140,100" />
              <DAI name="t" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_D.3.OUT.30.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRG014230</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
            <Private type="ABB_FunctionRefs">c4140fe1-289e-4978-9ae2-5cd6c751890a</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" />
              <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" />
              <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" />
            </DOI>
            <DOI name="PhyHealth" desc="Physical device health">
              <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="1" lnType="ABBIED670_PH3PTOC">
            <Private type="ABB_FunctionRefs">c4140fe1-289e-4978-9ae2-5cd6c751890a</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.3.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.3.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.34.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.6.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.7.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.8.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.3.OUT.34.Value,140,100" />
              <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.3.OUT.34.Value,140,32" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.35.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.3.OUT.35.Value/dchg/+/App2.OC4_D.3.OUT.9.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.3.OUT.35.Value/dchg/+/App2.OC4_D.3.OUT.10.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.3.OUT.35.Value/dchg/+/App2.OC4_D.3.OUT.11.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.3.OUT.35.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.3.OUT.35.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="2" lnType="ABBIED670_PH3PTOC">
            <Private type="ABB_FunctionRefs">c4140fe1-289e-4978-9ae2-5cd6c751890a</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.3.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.3.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.36.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.12.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.13.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.14.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.3.OUT.36.Value,140,100" />
              <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.3.OUT.36.Value,140,32" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.37.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.3.OUT.37.Value/dchg/+/App2.OC4_D.3.OUT.15.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step2 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.3.OUT.37.Value/dchg/+/App2.OC4_D.3.OUT.16.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.3.OUT.37.Value/dchg/+/App2.OC4_D.3.OUT.17.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.3.OUT.37.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.3.OUT.37.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="3" lnType="ABBIED670_PH3PTOC">
            <Private type="ABB_FunctionRefs">c4140fe1-289e-4978-9ae2-5cd6c751890a</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.3.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.3.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Common start signal from step3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.38.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step3 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.18.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step3 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.19.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step3 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.20.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.3.OUT.38.Value,140,100" />
              <DAI name="t" desc="Common start signal from step3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.3.OUT.38.Value,140,32" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Common trip signal from step3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.39.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step3 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.3.OUT.39.Value/dchg/+/App2.OC4_D.3.OUT.21.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step3 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.3.OUT.39.Value/dchg/+/App2.OC4_D.3.OUT.22.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step3 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.3.OUT.39.Value/dchg/+/App2.OC4_D.3.OUT.23.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.3.OUT.39.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.3.OUT.39.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="4" lnType="ABBIED670_PH3PTOC">
            <Private type="ABB_FunctionRefs">c4140fe1-289e-4978-9ae2-5cd6c751890a</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.3.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.3.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start ">
              <DAI name="general" desc="Common start signal from step4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.40.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step4 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.24.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step4 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.25.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step4 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.26.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.3.OUT.40.Value,140,100" />
              <DAI name="t" desc="Common start signal from step4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.3.OUT.40.Value,140,32" />
            </DOI>
            <DOI name="Op" desc="Operate ">
              <DAI name="general" desc="Common trip signal from step4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.41.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step4 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.3.OUT.41.Value/dchg/+/App2.OC4_D.3.OUT.27.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step4 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.3.OUT.41.Value/dchg/+/App2.OC4_D.3.OUT.28.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step4 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.3.OUT.41.Value/dchg/+/App2.OC4_D.3.OUT.29.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.3.OUT.41.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.3.OUT.41.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTRC" inst="1" lnType="ABBIED670_REV5_PH3PTRC">
            <Private type="ABB_FunctionRefs">c4140fe1-289e-4978-9ae2-5cd6c751890a</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.3.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.3.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.33.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from  phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.3.OUT.33.Value/dchg/+/App2.OC4_D.3.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.3.OUT.33.Value/dchg/+/App2.OC4_D.3.OUT.3.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.3.OUT.33.Value/dchg/+/App2.OC4_D.3.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.3.OUT.33.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.3.OUT.33.Value,140,32" />
            </DOI>
            <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.32.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" desc="Direction for phase1" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.OC4_D.3.OUT.42.Value,33,30" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.2.Value,140,13" />
              <DAI name="dirPhsB" desc="Direction for phase2" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.OC4_D.3.OUT.43.Value,33,30" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.4.Value,140,13" />
              <DAI name="dirPhsC" desc="Direction for phase3" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.OC4_D.3.OUT.44.Value,33,30" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.3.OUT.32.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.3.OUT.32.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED670_REV3_GEN4PHAR">
            <Private type="ABB_FunctionRefs">c4140fe1-289e-4978-9ae2-5cd6c751890a</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_D.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_D.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_D.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour ">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_D.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_D.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_D.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start (active when restraint is needed)">
              <DAI name="general" desc="Second harmonic detected" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.3.OUT.31.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Second harmonic detected" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.3.OUT.31.Value,140,100" />
              <DAI name="t" desc="Second harmonic detected" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.3.OUT.31.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="ABBIED670_REV1_SECLLN0" lnClass="LLN0">
      <DO name="Mod" type="ABB_c_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_ln0_dLPL" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_AGSAL" lnClass="GSAL">
      <DO name="Mod" type="ABB_c_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="OpCntRs" type="ABB_f_dINC" />
      <DO name="NumCntRs" type="ABB_m_dINS" />
      <DO name="AuthFail" type="ABB_a_dSEC" />
      <DO name="AcsCtlFail" type="ABB_a_dSEC" />
      <DO name="SvcViol" type="ABB_a_dSEC" />
      <DO name="Ina" type="ABB_a_dSEC" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV6_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="ABB_b_dDPL" />
      <DO name="PhyHealth" type="ABB_n_dINS" />
      <DO name="Proxy" type="ABB_b_dSPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_DRPRDRE_#LIB1" lnClass="RDRE">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="RcdMade" type="ABB_a_dSPS" />
      <DO name="FltNum" type="ABB_b_dINS" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV2_LLN0_#LIB1" lnClass="LLN0">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_n_dINS" />
      <DO name="NamPlt" type="ABB_ln0_dLPL" />
    </LNodeType>
    <LNodeType id="ABBIED670_CCRBRF_#LIB1" lnClass="RBRF">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="OpEx" type="ABB_bACT" transient="true" />
      <DO name="OpIn" type="ABB_aACT" transient="true" />
      <DO name="OpEx2" type="ABB_v2ACT" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV2_SP16GGIO_#LIB1" lnClass="GGIO">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Ind" type="ABB_c_dSPS" />
      <DO name="GrInd" type="ABB_v1_dSPS" />
      <DO name="Ind2" type="ABB_c_dSPS" />
      <DO name="Ind3" type="ABB_c_dSPS" />
      <DO name="Ind4" type="ABB_c_dSPS" />
      <DO name="Ind5" type="ABB_c_dSPS" />
      <DO name="Ind6" type="ABB_c_dSPS" />
      <DO name="Ind7" type="ABB_c_dSPS" />
      <DO name="Ind8" type="ABB_c_dSPS" />
      <DO name="Ind9" type="ABB_c_dSPS" />
      <DO name="Ind10" type="ABB_c_dSPS" />
      <DO name="Ind11" type="ABB_c_dSPS" />
      <DO name="Ind12" type="ABB_c_dSPS" />
      <DO name="Ind13" type="ABB_c_dSPS" />
      <DO name="Ind14" type="ABB_c_dSPS" />
      <DO name="Ind15" type="ABB_c_dSPS" />
      <DO name="Ind16" type="ABB_c_dSPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV3_ETPMMTR_#LIB1" lnClass="MMTR">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="SupRs" type="ABB_v1_dSPC" />
      <DO name="MaxDmdRs" type="ABB_v1_dSPC" />
      <DO name="StrAcc" type="ABB_v1_dSPS" />
      <DO name="WhFwdAlm" type="ABB_v1_dSPS" />
      <DO name="WhRvAlm" type="ABB_v1_dSPS" />
      <DO name="VArhFwdAlm" type="ABB_v1_dSPS" />
      <DO name="VArhRvAlm" type="ABB_v1_dSPS" />
      <DO name="VArsAccFwd" type="ABB_v2_dBCR" />
      <DO name="VArsAccRev" type="ABB_v2_dBCR" />
      <DO name="WsAccFwd" type="ABB_v2_dBCR" />
      <DO name="WsAccRev" type="ABB_v2_dBCR" />
      <DO name="MaxVArFwdD" type="ABB_v2_dMV" />
      <DO name="MaxVArRvDm" type="ABB_v2_dMV" />
      <DO name="MaxWFwdDmd" type="ABB_v2_dMV" />
      <DO name="MaxWRvDmd" type="ABB_v2_dMV" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_CVMMXN_#LIB1" lnClass="MMXN">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Amp" type="ABB_a_dMV" />
      <DO name="Vol" type="ABB_a_dMV" />
      <DO name="Watt" type="ABB_a_dMV" />
      <DO name="VolAmpr" type="ABB_a_dMV" />
      <DO name="VolAmp" type="ABB_a_dMV" />
      <DO name="PwrFact" type="ABB_a_dMV" />
      <DO name="Hz" type="ABB_a_dMV" />
      <DO name="ALd" type="ABB_v1_dSPS" />
      <DO name="ALg" type="ABB_v1_dSPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV3_CMMXU_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="A" type="ABB_k_dWYE" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_VMMXU_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="PPV" type="ABB_a_dDEL" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV3_CMSQI_#LIB1" lnClass="MSQI">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="SeqA" type="ABB_b_dSEQ" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV3_VMSQI_#LIB1" lnClass="MSQI">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="SeqV" type="ABB_b_dSEQ" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV3_VNMMXU_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="PhV" type="ABB_k_dWYE" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV2_SMPPTRC_#LIB1" lnClass="PTRC">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Op" type="ABB_aACT" />
      <DO name="LORs" type="ABB_v1SPC" />
      <DO name="SPTr" type="ABB_v1SPS" />
      <DO name="TwoPTr" type="ABB_v1SPS" />
      <DO name="TPTr" type="ABB_v1SPS" />
      <DO name="ClsLO" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_SDDRFUF_#LIB1" lnClass="RFUF">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_bLPL" />
      <DO name="Str3Ph" type="ABB_v2ACD" />
      <DO name="Str" type="ABB_v2ACD" />
      <DO name="StrRst" type="ABB_v2ACD" />
    </LNodeType>
    <LNodeType id="ABBIED670_TMAGGIO_#LIB1" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Out1" type="ABB_v1SPS" />
      <DO name="Out2" type="ABB_v1SPS" />
      <DO name="Out3" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="GTNET/LLN0" lnClass="LLN0">
      <DO name="Mod" type="rtds_Mod_1" />
      <DO name="Beh" type="rtds_Beh_1" />
      <DO name="Health" type="rtds_Health_1" />
      <DO name="NamPlt" type="rtds_NamPlt_LLN0" />
    </LNodeType>
    <LNodeType id="GTNET/LPHD1" lnClass="LPHD">
      <DO name="Mod" type="rtds_Mod_1" />
      <DO name="PhyNam" type="rtds_PhyNam_1" />
      <DO name="PhyHealth" type="rtds_Health_1" />
      <DO name="Proxy" type="rtds_Proxy_1" />
    </LNodeType>
    <LNodeType id="GTNET/GEN_GGIO" lnClass="GGIO">
      <DO name="Mod" type="rtds_Mod_1" />
      <DO name="Beh" type="rtds_Beh_1" />
      <DO name="Health" type="rtds_Health_1" />
      <DO name="NamPlt" type="rtds_NamPlt_LN" />
      <DO name="Ind" type="rtds_Ind" />
      <DO name="AnIn" type="rtds_AnIn" />
      <DO name="IntIn" type="rtds_IntIn" />
      <DO name="DPCSO" type="rtds_DPC" />
    </LNodeType>
    <LNodeType id="GTNET/BOOL_GGIO" lnClass="GGIO">
      <DO name="Mod" type="rtds_Mod_1" />
      <DO name="Beh" type="rtds_Beh_1" />
      <DO name="Health" type="rtds_Health_1" />
      <DO name="NamPlt" type="rtds_NamPlt_LN" />
      <DO name="Ind" type="rtds_Ind" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_QCBAY_#LIB1" lnClass="CBAY">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_b_dLPL" />
      <DO name="LocSwPos" type="ABB_v1_dINS" />
      <DO name="SrcOpPrm" type="ABB_v1_dINS" />
      <DO name="BlkCmd" type="ABB_v1_dSPC" />
      <DO name="BlkMeas" type="ABB_v1_dSPS" />
      <DO name="BlkUpd" type="ABB_v1_dSPC" />
      <DO name="Loc" type="ABB_v1_dSPS" />
      <DO name="Rem" type="ABB_v1_dSPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_QCRSV_#LIB1" lnClass="CRSV">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_bLPL" />
      <DO name="AckRsvBay" type="ABB_v1SPS" />
      <DO name="PrmOp1" type="ABB_v1SPS" />
      <DO name="PrmOp2" type="ABB_v1SPS" />
      <DO name="PrmOp3" type="ABB_v1SPS" />
      <DO name="PrmOp4" type="ABB_v1SPS" />
      <DO name="PrmOp5" type="ABB_v1SPS" />
      <DO name="PrmOp6" type="ABB_v1SPS" />
      <DO name="PrmOp7" type="ABB_v1SPS" />
      <DO name="PrmOp8" type="ABB_v1SPS" />
      <DO name="RqRsvBay" type="ABB_v1SPS" />
      <DO name="Rsv" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_SXCBR_#LIB1" lnClass="XCBR">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Loc" type="ABB_a_dSPS" />
      <DO name="OpCnt" type="ABB_b_dINS" />
      <DO name="Pos" type="ABB_c_dDPC" />
      <DO name="BlkOpn" type="ABB_a_dSPC" />
      <DO name="BlkCls" type="ABB_a_dSPC" />
      <DO name="CBOpCap" type="ABB_h_dINS" />
      <DO name="BlkUpd" type="ABB_v1_dSPC" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_SXSWI_#LIB1" lnClass="XSWI">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Loc" type="ABB_a_dSPS" />
      <DO name="OpCnt" type="ABB_b_dINS" />
      <DO name="Pos" type="ABB_c_dDPC" />
      <DO name="BlkOpn" type="ABB_a_dSPC" />
      <DO name="BlkCls" type="ABB_a_dSPC" />
      <DO name="SwTyp" type="ABB_g_dINS" />
      <DO name="SwOpCap" type="ABB_f_dINS" />
      <DO name="BlkUpd" type="ABB_v1_dSPC" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_SCSWI_#LIB1" lnClass="CSWI">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Pos" type="ABB_a_dDPC" />
      <DO name="OpOpn" type="ABB_b_dACT" transient="true" />
      <DO name="OpCls" type="ABB_b_dACT" transient="true" />
      <DO name="BlkCmd" type="ABB_v1_dSPC" />
    </LNodeType>
    <LNodeType id="ABBIED670_SDDRFUF" lnClass="RFUF">
      <DO name="Mod" type="ABB_aINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_bLPL" />
      <DO name="Str3Ph" type="ABB_v2ACD" />
      <DO name="Str" type="ABB_v2ACD" />
      <DO name="StrRst" type="ABB_v2ACD" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_SMBRREC" lnClass="RREC">
      <DO name="Mod" type="ABB_aINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="BlkRec" type="ABB_bSPC" />
      <DO name="Op" type="ABB_bACT" transient="true" />
      <DO name="AutoRecSt" type="ABB_dINS" />
      <DO name="OpRs" type="ABB_v1SPC" />
      <DO name="RdyRec" type="ABB_v1SPS" />
      <DO name="ActRec" type="ABB_v1SPS" />
      <DO name="SucRec" type="ABB_v1SPS" />
      <DO name="UnsRec" type="ABB_v1SPS" />
      <DO name="PrgRec" type="ABB_v1SPS" />
      <DO name="PrgRec11" type="ABB_v1SPS" />
      <DO name="PrgRec21" type="ABB_v1SPS" />
      <DO name="PrgRec31" type="ABB_v1SPS" />
      <DO name="PrgRec32" type="ABB_v1SPS" />
      <DO name="PrgRec33" type="ABB_v1SPS" />
      <DO name="PrgRec34" type="ABB_v1SPS" />
      <DO name="PrgRec35" type="ABB_v1SPS" />
      <DO name="Prm1PhOp" type="ABB_v1SPS" />
      <DO name="Prp3PhOp" type="ABB_v1SPS" />
      <DO name="WtMst" type="ABB_v1SPS" />
      <DO name="Rec1PhCnt" type="ABB_v1INS" />
      <DO name="Rec2PhCnt" type="ABB_v1INS" />
      <DO name="Rec31Cnt" type="ABB_v1INS" />
      <DO name="Rec32Cnt" type="ABB_v1INS" />
      <DO name="Rec33Cnt" type="ABB_v1INS" />
      <DO name="Rec34Cnt" type="ABB_v1INS" />
      <DO name="Rec35Cnt" type="ABB_v1INS" />
      <DO name="TotRecCnt" type="ABB_v1INS" />
      <DO name="EnaRec" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV2_SMPPTRC" lnClass="PTRC">
      <DO name="Mod" type="ABB_aINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Op" type="ABB_aACT" />
      <DO name="LORs" type="ABB_v1SPC" />
      <DO name="SPTr" type="ABB_v1SPS" />
      <DO name="TwoPTr" type="ABB_v1SPS" />
      <DO name="TPTr" type="ABB_v1SPS" />
      <DO name="ClsLO" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_TMAGGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Out1" type="ABB_v1SPS" />
      <DO name="Out2" type="ABB_v1SPS" />
      <DO name="Out3" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_EF4LLN0" lnClass="LLN0">
      <DO name="Mod" type="ABB_aINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_ln0LPL" />
      <DO name="IvdCrv" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV3_EF4PTRC" lnClass="PTRC">
      <DO name="Mod" type="ABB_c_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Op" type="ABB_b_dACT" />
      <DO name="Str" type="ABB_b_dACD" />
      <DO name="OpSOF" type="ABB_v2_dACT" />
      <DO name="StrSOF" type="ABB_v2_dACD" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV6_EF4RDIR" lnClass="RDIR">
      <DO name="Mod" type="ABB_c_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Dir" type="ABB_b_dACD" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV3_GEN4PHAR" lnClass="PHAR">
      <DO name="Mod" type="ABB_c_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Str" type="ABB_b_dACD" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV3_PH1PTOC" lnClass="PTOC">
      <DO name="Mod" type="ABB_c_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Str" type="ABB_b_dACD" />
      <DO name="Op" type="ABB_b_dACT" transient="true" />
    </LNodeType>
    <LNodeType id="ABBIED670_PHPIOC" lnClass="PIOC">
      <DO name="Mod" type="ABB_aINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Op" type="ABB_aACT" transient="true" />
    </LNodeType>
    <LNodeType id="ABBIED670_EFPIOC" lnClass="PIOC">
      <DO name="Mod" type="ABB_aINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Op" type="ABB_bACT" transient="true" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV2_ZMRPSB" lnClass="RPSB">
      <DO name="Mod" type="ABB_a_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Str" type="ABB_b_dACD" />
      <DO name="BlkZn" type="ABB_a_dSPS" />
      <DO name="ZOuter" type="ABB_v1_dSPS" />
      <DO name="ZInner" type="ABB_v1_dSPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_ZMFLLN0" lnClass="LLN0">
      <DO name="Mod" type="ABB_a_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_ln0_dLPL" />
    </LNodeType>
    <LNodeType id="ABBIED670_PSFPDIS" lnClass="PDIS">
      <DO name="Mod" type="ABB_c_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Str" type="ABB_a_dACD" />
      <DO name="Op" type="ABB_a_dACT" transient="true" />
    </LNodeType>
    <LNodeType id="ABBIED670_ZMFPDIS" lnClass="PDIS">
      <DO name="Mod" type="ABB_c_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Str" type="ABB_b_dACD" />
      <DO name="Op" type="ABB_b_dACT" transient="true" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_LMBRFLO" lnClass="RFLO">
      <DO name="Mod" type="ABB_a_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="FltZ" type="ABB_b_dCMV" />
      <DO name="FltDiskm" type="ABB_b_dMV" />
      <DO name="FltLoop" type="ABB_e_dINS" />
      <DO name="FltDisRl" type="ABB_v2_dMV" />
      <DO name="ClcFlt" type="ABB_v1_dSPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV3_ZCVPSOF" lnClass="PSOF">
      <DO name="Mod" type="ABB_aINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_bLPL" />
      <DO name="Op" type="ABB_bACT" transient="true" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV2_SPC8GGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_a_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="SPCSO1" type="ABB_d_dSPC" />
      <DO name="SPCSO2" type="ABB_d_dSPC" />
      <DO name="SPCSO3" type="ABB_d_dSPC" />
      <DO name="SPCSO4" type="ABB_d_dSPC" />
      <DO name="SPCSO5" type="ABB_d_dSPC" />
      <DO name="SPCSO6" type="ABB_d_dSPC" />
      <DO name="SPCSO7" type="ABB_d_dSPC" />
      <DO name="SPCSO8" type="ABB_d_dSPC" />
    </LNodeType>
    <LNodeType id="ABBIED670_DPGGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="DPCSO" type="ABB_bDPC" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV2_SP16GGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_a_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Ind" type="ABB_c_dSPS" />
      <DO name="GrInd" type="ABB_v1_dSPS" />
      <DO name="Ind2" type="ABB_c_dSPS" />
      <DO name="Ind3" type="ABB_c_dSPS" />
      <DO name="Ind4" type="ABB_c_dSPS" />
      <DO name="Ind5" type="ABB_c_dSPS" />
      <DO name="Ind6" type="ABB_c_dSPS" />
      <DO name="Ind7" type="ABB_c_dSPS" />
      <DO name="Ind8" type="ABB_c_dSPS" />
      <DO name="Ind9" type="ABB_c_dSPS" />
      <DO name="Ind10" type="ABB_c_dSPS" />
      <DO name="Ind11" type="ABB_c_dSPS" />
      <DO name="Ind12" type="ABB_c_dSPS" />
      <DO name="Ind13" type="ABB_c_dSPS" />
      <DO name="Ind14" type="ABB_c_dSPS" />
      <DO name="Ind15" type="ABB_c_dSPS" />
      <DO name="Ind16" type="ABB_c_dSPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_OC4LLN0" lnClass="LLN0">
      <DO name="Mod" type="ABB_aINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_ln0LPL" />
      <DO name="IvdCrv" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_PH3PTOC" lnClass="PTOC">
      <DO name="Mod" type="ABB_cINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Str" type="ABB_aACD" />
      <DO name="Op" type="ABB_aACT" transient="true" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV5_PH3PTRC" lnClass="PTRC">
      <DO name="Mod" type="ABB_cINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Op" type="ABB_aACT" />
      <DO name="Str" type="ABB_aACD" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_VSGGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_a_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="DPCSO" type="ABB_d_dDPC" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_QCBAY" lnClass="CBAY">
      <DO name="Mod" type="ABB_a_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_b_dLPL" />
      <DO name="LocSwPos" type="ABB_v1_dINS" />
      <DO name="SrcOpPrm" type="ABB_v1_dINS" />
      <DO name="BlkCmd" type="ABB_v1_dSPC" />
      <DO name="BlkMeas" type="ABB_v1_dSPS" />
      <DO name="BlkUpd" type="ABB_v1_dSPC" />
      <DO name="Loc" type="ABB_v1_dSPS" />
      <DO name="Rem" type="ABB_v1_dSPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_T3WPDIF" lnClass="PDIF">
      <DO name="Mod" type="ABB_aINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Str" type="ABB_aACD" />
      <DO name="Op" type="ABB_bACT" transient="true" />
      <DO name="Blk2HPhA" type="ABB_v1SPS" />
      <DO name="Blk2HPhB" type="ABB_v1SPS" />
      <DO name="Blk2HPhC" type="ABB_v1SPS" />
      <DO name="Blk5HPhA" type="ABB_v1SPS" />
      <DO name="Blk5HPhB" type="ABB_v1SPS" />
      <DO name="Blk5HPhC" type="ABB_v1SPS" />
      <DO name="BlkWavPhA" type="ABB_v1SPS" />
      <DO name="BlkWavPhB" type="ABB_v1SPS" />
      <DO name="BlkWavPhC" type="ABB_v1SPS" />
      <DO name="OpRst" type="ABB_v1SPS" />
      <DO name="OpNSSen" type="ABB_v1SPS" />
      <DO name="OpNSUnRst" type="ABB_v1SPS" />
      <DO name="OpUnRst" type="ABB_v1SPS" />
      <DO name="Blk2H" type="ABB_v1SPS" />
      <DO name="Blk5H" type="ABB_v1SPS" />
      <DO name="BlkWav" type="ABB_v1SPS" />
      <DO name="ExFlt" type="ABB_v1SPS" />
      <DO name="ItrFlt" type="ABB_v1SPS" />
      <DO name="OpnCT" type="ABB_v1SPS" />
      <DO name="OpnCTVal" type="ABB_v1INS" />
      <DO name="OpnCTIn" type="ABB_v1INS" />
      <DO name="OpnCTPh" type="ABB_v1INS" />
      <DO name="OpnCTAlm" type="ABB_v1SPS" />
      <DO name="DifAlm" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_CCRBRF" lnClass="RBRF">
      <DO name="Mod" type="ABB_aINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="OpEx" type="ABB_bACT" transient="true" />
      <DO name="OpIn" type="ABB_aACT" transient="true" />
      <DO name="OpEx2" type="ABB_v2ACT" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_MVGGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_a_dINC" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="AnIn" type="ABB_a_dMV" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV2_CCSRDIF" lnClass="RDIF">
      <DO name="Mod" type="ABB_aINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_bLPL" />
      <DO name="Op" type="ABB_bACT" transient="true" />
      <DO name="Alm" type="ABB_v1SPS" />
    </LNodeType>
    <DOType id="ABB_a_dINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Beh" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_n_dINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Health" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum </Val>
      </DA>
    </DOType>
    <DOType id="ABB_ln0_dLPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED600</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="ldNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABB_c_dINC" cdc="INC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_c_dINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Health" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dLPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED600</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABB_f_dINC" cdc="INC">
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_eOper" fc="CO" />
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_m_dINS" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum </Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dSEC" cdc="SEC">
      <DA name="cnt" bType="INT32U" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="sev" bType="Enum" sAddr="-1,-1,-1" type="sev" fc="ST">
        <Val>unknown</Val>
      </DA>
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="addr" bType="Octet64" sAddr="-1,-1,-1" fc="ST">
        <Val />
      </DA>
      <DA name="addInfo" bType="VisString64" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Notification</Val>
      </DA>
    </DOType>
    <DOType id="ABB_b_dDPL" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED600</Val>
      </DA>
    </DOType>
    <DOType id="ABB_b_dSPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Notification/alarm</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dINC_#LIB1" cdc="INC">
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_cOper_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dSPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Notification/alarm</Val>
      </DA>
    </DOType>
    <DOType id="ABB_b_dINS" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v1_dSPC" cdc="SPC">
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Notification</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aINC_#LIB1" cdc="INC">
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_cOper_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Beh" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
    </DOType>
    <DOType id="ABB_cINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Health" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
    </DOType>
    <DOType id="ABB_aLPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED670 1.0</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABB_bACT" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
    </DOType>
    <DOType id="ABB_aACT" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
    </DOType>
    <DOType id="ABB_v2ACT" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_c_dSPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Notification/alarm</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v1_dSPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Notification/alarm</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_bLPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED670 1.0</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="lnNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v1SPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v2_dBCR" cdc="BCR">
      <DA name="actVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Counter</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v2_dMV" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Measurand</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dMV" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
        <Val>normal</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABB_bRangeC" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Measurand</Val>
      </DA>
    </DOType>
    <DOType id="ABB_k_dWYECMV" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABB_bRangeC" fc="CF" />
    </DOType>
    <DOType id="ABB_k_dWYE" cdc="WYE">
      <SDO name="phsA" type="ABB_k_dWYECMV" />
      <SDO name="phsB" type="ABB_k_dWYECMV" />
      <SDO name="phsC" type="ABB_k_dWYECMV" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Measurand</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aDELCMV" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
        <Val>normal</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABB_bRangeC" fc="CF" />
    </DOType>
    <DOType id="ABB_a_dDEL" cdc="DEL">
      <SDO name="phsAB" type="ABB_aDELCMV" />
      <SDO name="phsBC" type="ABB_aDELCMV" />
      <SDO name="phsCA" type="ABB_aDELCMV" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Measurand</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aSEQCMV" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
        <Val>normal</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV">
        <Val>false</Val>
      </DA>
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV">
        <Val>0</Val>
      </DA>
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABB_bRangeC" fc="CF" />
    </DOType>
    <DOType id="ABB_b_dSEQ" cdc="SEQ">
      <SDO name="c1" type="ABB_aSEQCMV" />
      <SDO name="c2" type="ABB_aSEQCMV" />
      <SDO name="c3" type="ABB_aSEQCMV" />
      <DA name="seqT" bType="Enum" sAddr="-1,-1,-1" type="seqT" fc="MX">
        <Val>pos-neg-zero</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Sequence</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v1SPC" cdc="SPC">
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v2ACD" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_b_dMV" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Measurand</Val>
      </DA>
    </DOType>
    <DOType id="rtds_Mod_1" cdc="ENC">
      <DA name="stVal" bType="Enum" type="ModKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="CtlModelKind" fc="CF" />
    </DOType>
    <DOType id="rtds_Beh_1" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="rtds_Health_1" cdc="ENS">
      <DA name="stVal" bType="Enum" type="HealthKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="rtds_NamPlt_LLN0" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="rtds_PhyNam_1" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="hwRev" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="serNum" bType="VisString255" fc="DC" />
      <DA name="model" bType="VisString255" fc="DC" />
      <DA name="location" bType="VisString255" fc="DC" />
      <DA name="cdcNs" bType="VisString255" fc="EX" />
      <DA name="scdConfigRev" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="rtds_Proxy_1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="rtds_NamPlt_LN" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="rtds_Ind" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="rtds_AnIn" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
    </DOType>
    <DOType id="rtds_IntIn" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="rtds_DPC" cdc="DPC">
      <DA name="ctlVal" bType="BOOLEAN" fc="CO" />
      <DA name="stVal" bType="Dbpos" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="CtlModelKind" fc="CF" />
    </DOType>
    <DOType id="ABB_b_dLPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED600</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="lnNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v1_dINS" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_c_dDPC" cdc="DPC">
      <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subVal" bType="Dbpos" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV">
        <Val>0</Val>
      </DA>
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Position</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dSPC" cdc="SPC">
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Boolean notification/alarm</Val>
      </DA>
    </DOType>
    <DOType id="ABB_h_dINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="CBOpCap" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_g_dINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="SwTyp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_f_dINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="SwOpCap" fc="ST" dchg="true">
        <Val>None</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dDPC" cdc="DPC">
      <DA name="SBOw" bType="Struct" sAddr="-1,-1,-1" type="ABB_aSBOw" fc="CO" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_aOper" fc="CO" />
      <DA name="Cancel" bType="Struct" sAddr="-1,-1,-1" type="ABB_aCancel" fc="CO" />
      <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subVal" bType="Dbpos" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV">
        <Val>0</Val>
      </DA>
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>sbo-with-enhanced-security</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Position</Val>
      </DA>
    </DOType>
    <DOType id="ABB_b_dACT" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operate</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aINC" cdc="INC">
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_cOper" fc="CO" />
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABB_bSPC" cdc="SPC">
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABB_dINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="AutoRecSt" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
    </DOType>
    <DOType id="ABB_v1INS" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_ln0LPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED670 1.0</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="ldNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABB_b_dACD" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v2_dACT" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operate</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v2_dACD" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dINC" cdc="INC">
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_cOper" fc="CO" />
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dACD" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dACT" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operate</Val>
      </DA>
    </DOType>
    <DOType id="ABB_b_dCMV" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Measurand</Val>
      </DA>
    </DOType>
    <DOType id="ABB_e_dINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="FltLoop" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Interger/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_d_dSPC" cdc="SPC">
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF">
        <Val>10000</Val>
      </DA>
      <DA name="sboClass" bType="Enum" sAddr="-1,-1,-1" type="sboClass" fc="CF">
        <Val>operate-once</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Boolean notification/alarm</Val>
      </DA>
    </DOType>
    <DOType id="ABB_bDPC" cdc="DPC">
      <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABB_cINC" cdc="INC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aACD" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
    </DOType>
    <DOType id="ABB_d_dDPC" cdc="DPC">
      <DA name="SBOw" bType="Struct" sAddr="-1,-1,-1" type="ABB_aSBOw" fc="CO" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_aOper" fc="CO" />
      <DA name="Cancel" bType="Struct" sAddr="-1,-1,-1" type="ABB_aCancel" fc="CO" />
      <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" sAddr="-1,-1,-1" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Position</Val>
      </DA>
    </DOType>
    <DAType id="ABB_bOperOrigin">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_eOper">
      <BDA name="ctlVal" bType="INT32" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOperOrigin" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_cOper_#LIB1">
      <BDA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOperOrigin" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_aOperOrigin">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_bOper">
      <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_aOperOrigin" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_aAnalogueValue">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_eAnalogueValue">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_bRangeC">
      <BDA name="hhLim" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
      <BDA name="hLim" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
      <BDA name="lLim" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
      <BDA name="llLim" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
      <BDA name="min" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
      <BDA name="max" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
    </DAType>
    <DAType id="ABB_aVector">
      <BDA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" />
    </DAType>
    <DAType id="AnalogueValue">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="ABB_aSBOwOrigin">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_aSBOw">
      <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_aSBOwOrigin" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_aOper">
      <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_aOperOrigin" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_aCancelOrigin">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_aCancel">
      <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_aCancelOrigin" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_cOper">
      <BDA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOperOrigin" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
    </DAType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="orCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="sev">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">critical</EnumVal>
      <EnumVal ord="2">major</EnumVal>
      <EnumVal ord="3">minor</EnumVal>
      <EnumVal ord="4">warning</EnumVal>
    </EnumType>
    <EnumType id="range">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="seqT">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="dir">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="ModKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">on-blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="BehaviourModeKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">on-blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="HealthKind">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
    </EnumType>
    <EnumType id="SwTyp">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="SwOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="AutoRecSt">
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">InProgress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
    </EnumType>
    <EnumType id="FltLoop">
      <EnumVal ord="1">PhaseAtoGround</EnumVal>
      <EnumVal ord="2">PhaseBtoGround</EnumVal>
      <EnumVal ord="3">PhaseCtoGround</EnumVal>
      <EnumVal ord="4">PhaseAtoB</EnumVal>
      <EnumVal ord="5">PhaseBtoC</EnumVal>
      <EnumVal ord="6">PhaseCtoA</EnumVal>
      <EnumVal ord="7">Others</EnumVal>
    </EnumType>
    <EnumType id="sboClass">
      <EnumVal ord="0">operate-once</EnumVal>
      <EnumVal ord="1">operate-many</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>